    -18.61603598,4.4499999995,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_4_0_10052,  !- Name
    Floor,                   !- Surface Type
    laje de cobertura_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone6_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.64103598,3.9499999995,4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.61603598,3.9499999995,4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.61603598,4.4499999995,4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.64103598,4.4499999995,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone6_Ceiling_1_0_1,  !- Name
    .0001488,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone6_Ceiling_1_0_1,  !- Surface Name
    Block1:Zone6_Ceiling_1_0_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone6_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    laje de cobertura_Reversed,  !- Construction Name
    Block1:Zone6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_4_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.69103598,.1249999995,4,  !- X,Y,Z ==> Vertex 1 {m}
    -15.64103598,.1249999995,4,  !- X,Y,Z ==> Vertex 2 {m}
    -15.64103598,3.9499999995,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.69103598,3.9499999995,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_4_0_10053,  !- Name
    Floor,                   !- Surface Type
    laje de cobertura_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone6_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.64103598,.1249999995,4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.69103598,.1249999995,4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.69103598,3.9499999995,4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.64103598,3.9499999995,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone6_Ceiling_1_0_2,  !- Name
    .0011666,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone6_Ceiling_1_0_2,  !- Surface Name
    Block1:Zone6_Ceiling_1_0_2,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone6_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    laje de cobertura_Reversed,  !- Construction Name
    Block1:Zone6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Floor_0_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.11603598,2.26,4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.92603598,2.26,4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.92603598,3.95,4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.11603598,3.95,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block2:Zone1_Floor_0_0_10054,  !- Name
    Floor,                   !- Surface Type
    laje de cobertura_Reversed_Rev,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone6_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.92603598,2.26,4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.11603598,2.26,4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.11603598,3.95,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.92603598,3.95,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone6_Ceiling_1_1_0,  !- Name
    .0000321,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone6_Ceiling_1_1_0,  !- Surface Name
    Block1:Zone6_Ceiling_1_1_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone6_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.641035984,4.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.616035984,4.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.616035984,4.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.641035984,4.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone6_Wall_3_0_0, !- Name
    .0006007,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone6_Wall_3_0_0, !- Surface Name
    Block1:Zone6_Wall_3_0_0, !- Leakage Component Name
    Block1:Zone6_Wall_3_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone6_Wall_3_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone6_Wall_3_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone6_Wall_3_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone6_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1004,                    !- Construction Name
    Block1:Zone6_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    1004,                    !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.80603598,4.45,1.54,  !- X,Y,Z ==> Vertex 1 {m}
    -17.72603598,4.45,1.54,  !- X,Y,Z ==> Vertex 2 {m}
    -17.72603598,4.45,3.06,  !- X,Y,Z ==> Vertex 3 {m}
    -15.80603598,4.45,3.06;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone6_Wall_3_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .5,                      !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone6_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone6_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone6_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2;                       !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone6_Wall_3_0_0_0_0_0_Win,  !- Name
    3.07,                    !- External Node Height {m}
    Block1:Zone6_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone6_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone6_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.616035984,4.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.616035984,3.95,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.616035984,3.95,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.616035984,4.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone6_Wall_4_0_0, !- Name
    .00015,                  !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone6_Wall_4_0_0, !- Surface Name
    Block1:Zone6_Wall_4_0_0, !- Leakage Component Name
    Block1:Zone6_Wall_4_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone6_Wall_4_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone6_Wall_4_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone6_Wall_4_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone6_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.616035984,3.95,1,  !- X,Y,Z ==> Vertex 1 {m}
    -19.116035984,3.95,1,  !- X,Y,Z ==> Vertex 2 {m}
    -19.116035984,3.95,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.616035984,3.95,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone6_Wall_5_0_0, !- Name
    .00015,                  !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone6_Wall_5_0_0, !- Surface Name
    Block1:Zone6_Wall_5_0_0, !- Leakage Component Name
    Block1:Zone6_Wall_5_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone6_Wall_5_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone6_Wall_5_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone6_Wall_5_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone6_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.116035984,3.95,1,  !- X,Y,Z ==> Vertex 1 {m}
    -19.116035984,2.025,1,  !- X,Y,Z ==> Vertex 2 {m}
    -19.116035984,2.025,4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.116035984,3.95,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone6_Wall_6_0_0, !- Name
    .0005775,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone6_Wall_6_0_0, !- Surface Name
    Block1:Zone6_Wall_6_0_0, !- Leakage Component Name
    Block1:Zone6_Wall_6_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone6_Wall_6_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone6_Wall_6_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone6_Wall_6_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone6_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    paredes internas,        !- Construction Name
    Block1:Zone6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_6_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.69103598,.125,1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.64103598,.125,1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.64103598,.125,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.69103598,.125,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone2_Partition_6_0_10055,  !- Name
    Wall,                    !- Surface Type
    paredes internas_Rev,    !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone6_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.64103598,.125,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.69103598,.125,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.69103598,.125,4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.64103598,.125,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone6_Partition_9_0_0,  !- Name
    .0216717,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone6_Partition_9_0_0,  !- Surface Name
    Block1:Zone6_Partition_9_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone6_Partition_9_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Wooden flush panel hollow core door (normally hung),  !- Construction Name
    Block1:Zone6_Partition_9_0_0,  !- Building Surface Name
    Block1:Zone2_Partition_6_0_0_0_0_0_Door_10057,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.5285773106,.125,1.1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.726035984,.125,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.726035984,.125,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    -16.5285773106,.125,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:Zone2_Partition_6_0_0_0_0_0_Door_10057,  !- Name
    Door,                    !- Surface Type
    Wooden flush panel hollow core door (normally hung)_Rev,  !- Construction Name
    Block1:Zone2_Partition_6_0_10055,  !- Building Surface Name
    Block1:Zone6_Partition_9_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.726035984,.125,1.1,  !- X,Y,Z ==> Vertex 1 {m}
    -16.5285773106,.125,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    -16.5285773106,.125,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    -15.726035984,.125,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone6_Partition_9_0_0_0_0_0_Door,  !- Name
    .02,                     !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .6,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone6_Partition_9_0_0_0_0_0_Door,  !- Surface Name
    Block1:Zone6_Partition_9_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10005;                   !- Venting Availability Schedule Name

  FenestrationSurface:Detailed,
    Block1:Zone6_Partition_9_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone6_Partition_9_0_0,  !- Building Surface Name
    Block1:Zone2_Partition_6_0_0_1_0_1_Win_10058,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.5285773106,.125,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    -15.726035984,.125,3.2,  !- X,Y,Z ==> Vertex 2 {m}
    -15.726035984,.125,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -16.5285773106,.125,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:Zone2_Partition_6_0_0_1_0_1_Win_10058,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Partition_6_0_10055,  !- Building Surface Name
    Block1:Zone6_Partition_9_0_0_1_0_1_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.726035984,.125,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    -16.5285773106,.125,3.2,  !- X,Y,Z ==> Vertex 2 {m}
    -16.5285773106,.125,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -15.726035984,.125,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone6_Partition_9_0_0_1_0_1_Win,  !- Name
    .0014,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone6_Partition_9_0_0_1_0_1_Win,  !- Surface Name
    Block1:Zone6_Partition_9_0_0_1_0_1_Win,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2;                       !- Venting Availability Schedule Name

  Zone,
    Block1:Zone5,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    36.6712,                 !- Volume {m3}
    12.2237,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  People,
    People Block1:Zone5,     !- Name
    Block1:Zone5,            !- Zone or ZoneList Name
    1097,                    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 20329, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 20329, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce,                  !- Thermal Comfort Model 2 Type
    KSU;                     !- Thermal Comfort Model 3 Type

  Schedule:Compact,
    Activity Schedule 20329, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 20329, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  AirflowNetwork:MultiZone:Zone,
    Block1:Zone5,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block1:Zone5_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    laje de cobertura_Reversed,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Floor_0_0_10058,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.61603598,2.26,4,  !- X,Y,Z ==> Vertex 1 {m}
    -21.26603598,2.26,4,  !- X,Y,Z ==> Vertex 2 {m}
    -21.26603598,3.95,4,  !- X,Y,Z ==> Vertex 3 {m}
    -27.61603598,3.95,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block2:Zone1_Floor_0_0_10058,  !- Name
    Floor,                   !- Surface Type
    laje de cobertura_Reversed_Rev,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone5_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.26603598,2.26,4,  !- X,Y,Z ==> Vertex 1 {m}
    -27.61603598,2.26,4,  !- X,Y,Z ==> Vertex 2 {m}
    -27.61603598,3.95,4,  !- X,Y,Z ==> Vertex 3 {m}
    -21.26603598,3.95,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Ceiling_1_0_0,  !- Name
    .0010732,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Ceiling_1_0_0,  !- Surface Name
    Block1:Zone5_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone5_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.61603598,2.025,4,  !- X,Y,Z ==> Vertex 1 {m}
    -21.26603598,2.025,4,  !- X,Y,Z ==> Vertex 2 {m}
    -21.26603598,2.24,4,  !- X,Y,Z ==> Vertex 3 {m}
    -27.61603598,2.24,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10059,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone5_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.26603598,2.025,4,  !- X,Y,Z ==> Vertex 1 {m}
    -27.61603598,2.025,4,  !- X,Y,Z ==> Vertex 2 {m}
    -27.61603598,2.24,4,  !- X,Y,Z ==> Vertex 3 {m}
    -21.26603598,2.24,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Ceiling_1_1_0,  !- Name
    .0001365,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Ceiling_1_1_0,  !- Surface Name
    Block1:Zone5_Ceiling_1_1_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone5_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.266035984,2.025,1,  !- X,Y,Z ==> Vertex 1 {m}
    -21.266035984,3.95,1,  !- X,Y,Z ==> Vertex 2 {m}
    -21.266035984,3.95,4,  !- X,Y,Z ==> Vertex 3 {m}
    -21.266035984,2.025,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Wall_2_0_0, !- Name
    .0002517,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Wall_2_0_0, !- Surface Name
    Block1:Zone5_Wall_2_0_0, !- Leakage Component Name
    Block1:Zone5_Wall_2_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone5_Wall_2_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone5_Wall_2_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone5_Wall_2_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone5_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone5_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.266035984,2.292,1.042,  !- X,Y,Z ==> Vertex 1 {m}
    -21.266035984,3.908,1.042,  !- X,Y,Z ==> Vertex 2 {m}
    -21.266035984,3.908,3.058,  !- X,Y,Z ==> Vertex 3 {m}
    -21.266035984,2.292,3.058;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone5_Wall_2_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone5_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone5_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone5_Wall_2_0_0_0_0_0_Win,  !- Name
    2.73,                    !- External Node Height {m}
    Block1:Zone5_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone5_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone5_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.266035984,3.95,1,  !- X,Y,Z ==> Vertex 1 {m}
    -27.616035984,3.95,1,  !- X,Y,Z ==> Vertex 2 {m}
    -27.616035984,3.95,4,  !- X,Y,Z ==> Vertex 3 {m}
    -21.266035984,3.95,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Wall_3_0_0, !- Name
    .0005681,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Wall_3_0_0, !- Surface Name
    Block1:Zone5_Wall_3_0_0, !- Leakage Component Name
    Block1:Zone5_Wall_3_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone5_Wall_3_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone5_Wall_3_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone5_Wall_3_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone5_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone5_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.30803598,3.95,1.042,  !- X,Y,Z ==> Vertex 1 {m}
    -27.57403598,3.95,1.042,  !- X,Y,Z ==> Vertex 2 {m}
    -27.57403598,3.95,3.1756431804,  !- X,Y,Z ==> Vertex 3 {m}
    -21.30803598,3.95,3.1756431804;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone5_Wall_3_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone5_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone5_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone5_Wall_3_0_0_0_0_0_Win,  !- Name
    2.81,                    !- External Node Height {m}
    Block1:Zone5_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone5_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone5_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.616035984,3.95,1,  !- X,Y,Z ==> Vertex 1 {m}
    -27.616035984,2.025,1,  !- X,Y,Z ==> Vertex 2 {m}
    -27.616035984,2.025,4,  !- X,Y,Z ==> Vertex 3 {m}
    -27.616035984,3.95,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Wall_4_0_0, !- Name
    .0005775,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Wall_4_0_0, !- Surface Name
    Block1:Zone5_Wall_4_0_0, !- Leakage Component Name
    Block1:Zone5_Wall_4_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone5_Wall_4_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone5_Wall_4_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone5_Wall_4_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  Zone,
    Block1:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    15.216,                  !- Volume {m3}
    5.072,                   !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  People,
    People Block1:Zone1,     !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    1097,                    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 20338, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 20338, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce,                  !- Thermal Comfort Model 2 Type
    KSU;                     !- Thermal Comfort Model 3 Type

  Schedule:Compact,
    Activity Schedule 20338, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 20338, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  AirflowNetwork:MultiZone:Zone,
    Block1:Zone1,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    laje de cobertura_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_4_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.90603598,-2.7400000005,4,  !- X,Y,Z ==> Vertex 1 {m}
    -17.21603598,-2.7400000005,4,  !- X,Y,Z ==> Vertex 2 {m}
    -17.21603598,-2.5226647205,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.90603598,-2.5226647205,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_4_0_10060,  !- Name
    Floor,                   !- Surface Type
    laje de cobertura_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.21603598,-2.7400000005,4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.90603598,-2.7400000005,4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.90603598,-2.5226647205,4,  !- X,Y,Z ==> Vertex 3 {m}
    -17.21603598,-2.5226647205,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Ceiling_1_0_0,  !- Name
    .0003306,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Ceiling_1_0_0,  !- Surface Name
    Block1:Zone1_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.92603598,-4.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    -17.21603598,-4.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    -17.21603598,-2.76,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.92603598,-2.76,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10061,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.21603598,-4.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.92603598,-4.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.92603598,-2.76,4,  !- X,Y,Z ==> Vertex 3 {m}
    -17.21603598,-2.76,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Ceiling_1_1_0,  !- Name
    .0026009,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Ceiling_1_1_0,  !- Surface Name
    Block1:Zone1_Ceiling_1_1_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.84764319,-4.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.92603598,-4.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.92603598,-2.52266472,4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.84764319,-2.52266472,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10062,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.92603598,-4.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.84764319,-4.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.84764319,-2.52266472,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.92603598,-2.52266472,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Ceiling_1_1_1,  !- Name
    .0015986,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Ceiling_1_1_1,  !- Surface Name
    Block1:Zone1_Ceiling_1_1_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.216035984,-4.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -17.216035984,-2.5226647159,1,  !- X,Y,Z ==> Vertex 2 {m}
    -17.216035984,-2.5226647159,4,  !- X,Y,Z ==> Vertex 3 {m}
    -17.216035984,-4.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_2_0_0, !- Name
    .0004052,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_2_0_0, !- Surface Name
    Block1:Zone1_Wall_2_0_0, !- Leakage Component Name
    Block1:Zone1_Wall_2_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_2_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone1_Wall_2_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_2_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Solid hardwood door (normally hung),  !- Construction Name
    Block1:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.216035984,-3.548,1.002,  !- X,Y,Z ==> Vertex 1 {m}
    -17.216035984,-2.752,1.002,  !- X,Y,Z ==> Vertex 2 {m}
    -17.216035984,-2.752,3.175726075,  !- X,Y,Z ==> Vertex 3 {m}
    -17.216035984,-3.548,3.175726075;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_2_0_0_0_0_0_Door,  !- Name
    .0014,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_2_0_0_0_0_0_Door,  !- Surface Name
    Block1:Zone1_Wall_2_0_0_0_0_0_Door,  !- Leakage Component Name
    Block1:Zone1_Wall_2_0_0_0_0_0_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_2_0_0_0_0_0_Door,  !- Name
    2.79,                    !- External Node Height {m}
    Block1:Zone1_Wall_2_0_0_0_0_0_Door;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_2_0_0_0_0_0_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    paredes internas,        !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_8_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.21603598,-2.5226647159,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.69103598,-2.5226647159,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.69103598,-2.5226647159,4,  !- X,Y,Z ==> Vertex 3 {m}
    -17.21603598,-2.5226647159,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone2_Partition_8_0_10063,  !- Name
    Wall,                    !- Surface Type
    paredes internas_Rev,    !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.69103598,-2.5226647159,1,  !- X,Y,Z ==> Vertex 1 {m}
    -17.21603598,-2.5226647159,1,  !- X,Y,Z ==> Vertex 2 {m}
    -17.21603598,-2.5226647159,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.69103598,-2.5226647159,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Partition_3_0_0,  !- Name
    .013275,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Partition_3_0_0,  !- Surface Name
    Block1:Zone1_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.8476431905,-4.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -17.216035984,-4.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -17.216035984,-4.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.8476431905,-4.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_6_0_0, !- Name
    .000632,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_6_0_0, !- Surface Name
    Block1:Zone1_Wall_6_0_0, !- Leakage Component Name
    Block1:Zone1_Wall_6_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_6_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone1_Wall_6_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_6_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.37603598,-4.45,2.24,  !- X,Y,Z ==> Vertex 1 {m}
    -17.45603598,-4.45,2.24,  !- X,Y,Z ==> Vertex 2 {m}
    -17.45603598,-4.45,3.06,  !- X,Y,Z ==> Vertex 3 {m}
    -19.37603598,-4.45,3.06;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_6_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .5,                      !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_6_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone1_Wall_6_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone1_Wall_6_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_6_0_0_0_0_0_Win,  !- Name
    3.53,                    !- External Node Height {m}
    Block1:Zone1_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_6_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  Zone,
    Block1:Zone2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    23.8828,                 !- Volume {m3}
    7.9609,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  People,
    People Block1:Zone2,     !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    1097,                    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 20348, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 20348, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce,                  !- Thermal Comfort Model 2 Type
    KSU;                     !- Thermal Comfort Model 3 Type

  Schedule:Compact,
    Activity Schedule 20348, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 20348, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  AirflowNetwork:MultiZone:Zone,
    Block1:Zone2,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block1:Zone2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    laje de cobertura_Reversed,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_4_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.21703598,-2.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    -15.64103598,-2.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    -15.64103598,-1.86064854,4,  !- X,Y,Z ==> Vertex 3 {m}
    -17.21703598,-1.86064854,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_4_0_10064,  !- Name
    Floor,                   !- Surface Type
    laje de cobertura_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.64103598,-2.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    -17.21703598,-2.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    -17.21703598,-1.86064854,4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.64103598,-1.86064854,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Ceiling_1_0_0,  !- Name
    .0008359,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Ceiling_1_0_0,  !- Surface Name
    Block1:Zone2_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone2_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    laje de cobertura_Reversed,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_4_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.69103598,-1.19983236,4,  !- X,Y,Z ==> Vertex 1 {m}
    -17.21703598,-1.19983236,4,  !- X,Y,Z ==> Vertex 2 {m}
    -17.21703598,.125,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.69103598,.125,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_4_0_10065,  !- Name
    Floor,                   !- Surface Type
    laje de cobertura_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.21703598,-1.19983236,4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.69103598,-1.19983236,4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.69103598,.125,4,  !- X,Y,Z ==> Vertex 3 {m}
    -17.21703598,.125,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Ceiling_1_0_1,  !- Name
    .0017575,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Ceiling_1_0_1,  !- Surface Name
    Block1:Zone2_Ceiling_1_0_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone2_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    laje de cobertura_Reversed,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_4_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.21703598,-1.86064854,4,  !- X,Y,Z ==> Vertex 1 {m}
    -15.64103598,-1.86064854,4,  !- X,Y,Z ==> Vertex 2 {m}
    -15.64103598,.125,4,  !- X,Y,Z ==> Vertex 3 {m}
    -17.21703598,.125,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_4_0_10066,  !- Name
    Floor,                   !- Surface Type
    laje de cobertura_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.64103598,-1.86064854,4,  !- X,Y,Z ==> Vertex 1 {m}
    -17.21703598,-1.86064854,4,  !- X,Y,Z ==> Vertex 2 {m}
    -17.21703598,.125,4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.64103598,.125,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Ceiling_1_0_2,  !- Name
    .0028164,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Ceiling_1_0_2,  !- Surface Name
    Block1:Zone2_Ceiling_1_0_2,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone2_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    laje de cobertura_Reversed,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_4_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.69003598,-2.5216647205,4,  !- X,Y,Z ==> Vertex 1 {m}
    -17.21703598,-2.5216647205,4,  !- X,Y,Z ==> Vertex 2 {m}
    -17.21703598,-1.1998323605,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.69003598,-1.1998323605,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_4_0_10067,  !- Name
    Floor,                   !- Surface Type
    laje de cobertura_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.21703598,-2.5216647205,4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.69003598,-2.5216647205,4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.69003598,-1.1998323605,4,  !- X,Y,Z ==> Vertex 3 {m}
    -17.21703598,-1.1998323605,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:Zone2_Ceiling_1_0_3_0_3_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Block1:Zone2_Ceiling_1_0_3,  !- Building Surface Name
    Block3:Zone1_Floor_4_0_0_0_0_0_Hole_10069,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -18.68903598,-2.5206647205,4,  !- X,Y,Z ==> Vertex 1 {m}
    -17.21803598,-2.5206647205,4,  !- X,Y,Z ==> Vertex 2 {m}
    -17.21803598,-1.2008323605,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.68903598,-1.2008323605,4;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    Block1:Zone2_Ceiling_1_0_3_0_3_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  FenestrationSurface:Detailed,
    Block3:Zone1_Floor_4_0_0_0_0_0_Hole_10069,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Block3:Zone1_Floor_4_0_10067,  !- Building Surface Name
    Block1:Zone2_Ceiling_1_0_3_0_3_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.21803598,-2.5206647205,4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.68903598,-2.5206647205,4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.68903598,-1.2008323605,4,  !- X,Y,Z ==> Vertex 3 {m}
    -17.21803598,-1.2008323605,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:HorizontalOpening,
    Block1:Zone2_Ceiling_1_0_3_0_3_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    90.0,                    !- Sloping Plane Angle {deg}
    0.65;                    !- Discharge Coefficient {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Ceiling_1_0_3_0_3_0_Hole,  !- Surface Name
    Block1:Zone2_Ceiling_1_0_3_0_3_0_Hole,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block1:Zone2_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.216035984,-2.5226647159,1,  !- X,Y,Z ==> Vertex 1 {m}
    -17.216035984,-2.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -17.216035984,-2.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -17.216035984,-2.5226647159,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_2_0_0, !- Name
    .0000218,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_2_0_0, !- Surface Name
    Block1:Zone2_Wall_2_0_0, !- Leakage Component Name
    Block1:Zone2_Wall_2_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_2_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone2_Wall_2_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_2_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone2_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.216035984,-2.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.641035984,-2.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.641035984,-2.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -17.216035984,-2.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_3_0_0, !- Name
    .0004725,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_3_0_0, !- Surface Name
    Block1:Zone2_Wall_3_0_0, !- Leakage Component Name
    Block1:Zone2_Wall_3_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_3_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone2_Wall_3_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_3_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  Zone,
    Block3:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    74.7162,                 !- Volume {m3}
    46.5016,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  People,
    People Block3:Zone1,     !- Name
    Block3:Zone1,            !- Zone or ZoneList Name
    1097,                    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 20243, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 20243, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce,                  !- Thermal Comfort Model 2 Type
    KSU;                     !- Thermal Comfort Model 3 Type

  Schedule:Compact,
    Activity Schedule 20243, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 20243, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Lights,
    Block3:Zone1 General lighting,  !- Name
    Block3:Zone1,            !- Zone or ZoneList Name
    1101,                    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1162.54,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .37,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block3:Zone1#GeneralLights;  !- End-Use Subcategory

  Daylighting:Controls,
    Block3:Zone1_DaylCtrl,   !- Name
    Block3:Zone1,            !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0,                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0,                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block3:Zone1_DaylRefPt1, !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Block3:Zone1_DaylRefPt1, !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block3:Zone1_DaylRefPt1, !- Name
    Block3:Zone1,            !- Zone Name
    -15.55,                  !- X-Coordinate of Reference Point {m}
    .926,                    !- Y-Coordinate of Reference Point {m}
    4.8;                     !- Z-Coordinate of Reference Point {m}

  AirflowNetwork:MultiZone:Zone,
    Block3:Zone1,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2;                       !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block3:Zone1_Roof_0_0_0, !- Name
    Roof,                    !- Surface Type
    Telhado quartos,         !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .038,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.42603598,4.7238212319,4.0000000009,  !- X,Y,Z ==> Vertex 1 {m}
    -18.90603598,4.7238212319,4.0000000009,  !- X,Y,Z ==> Vertex 2 {m}
    -18.90603598,-2.7400000042,7.0850461118,  !- X,Y,Z ==> Vertex 3 {m}
    -12.42603598,-2.7400000042,7.0850461118;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Zone1_Roof_0_0_0, !- Name
    .0005233,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_Roof_0_0_0, !- Surface Name
    Block3:Zone1_Roof_0_0_0, !- Leakage Component Name
    Block3:Zone1_Roof_0_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block3:Zone1_Roof_0_0_0, !- Name
    7.39,                    !- External Node Height {m}
    Block3:Zone1_Roof_0_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block3:Zone1_Roof_0_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.55,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.55,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.45;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_1_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    -12.426035984,-2.74,4,  !- X,Y,Z ==> Vertex 1 {m}
    -12.426035984,4.7238212319,4.0000000009,  !- X,Y,Z ==> Vertex 2 {m}
    -12.42603598,-2.7400000042,7.0850461118;  !- X,Y,Z ==> Vertex 3 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Zone1_Wall_1_0_0, !- Name
    .0000909,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_Wall_1_0_0, !- Surface Name
    Block3:Zone1_Wall_1_0_0, !- Leakage Component Name
    Block3:Zone1_Wall_1_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block3:Zone1_Wall_1_0_0, !- Name
    7.54,                    !- External Node Height {m}
    Block3:Zone1_Wall_1_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block3:Zone1_Wall_1_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_1_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_1_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -12.4260359829,-2.645,4.8399999959,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4260359829,-.9356948961,4.8399999959,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4260359811,-.9356948961,6.2599999959,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4260359811,-2.645,6.2599999959;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block3:Zone1_Wall_1_0_0_0_0_0_Win,  !- Name
    .00001,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .7,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .5,                      !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_Wall_1_0_0_0_0_0_Win,  !- Surface Name
    Block3:Zone1_Wall_1_0_0_0_0_0_Win,  !- Leakage Component Name
    Block3:Zone1_Wall_1_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2;                       !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block3:Zone1_Wall_1_0_0_0_0_0_Win,  !- Name
    7.4,                     !- External Node Height {m}
    Block3:Zone1_Wall_1_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block3:Zone1_Wall_1_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.93314596,-2.74,4.0071099963,  !- X,Y,Z ==> Vertex 1 {m}
    -12.42603598,-2.74,4.0071099963,  !- X,Y,Z ==> Vertex 2 {m}
    -12.42603598,-2.7400000008,4.5851194063,  !- X,Y,Z ==> Vertex 3 {m}
    -16.93314597,-2.7400000008,4.5851194063;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Zone1_Wall_2_0_0, !- Name
    .0000261,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_Wall_2_0_0, !- Surface Name
    Block3:Zone1_Wall_2_0_0, !- Leakage Component Name
    Block3:Zone1_Wall_2_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block3:Zone1_Wall_2_0_0, !- Name
    5.73,                    !- External Node Height {m}
    Block3:Zone1_Wall_2_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block3:Zone1_Wall_2_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_2_0_1, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.93014598,-2.7400000024,5.7540461063,  !- X,Y,Z ==> Vertex 1 {m}
    -12.42603598,-2.7400000024,5.7540461063,  !- X,Y,Z ==> Vertex 2 {m}
    -12.42603598,-2.7400000027,6.0051461063,  !- X,Y,Z ==> Vertex 3 {m}
    -16.93014598,-2.7400000027,6.0051461063;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Zone1_Wall_2_0_1, !- Name
    .0000113,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_Wall_2_0_1, !- Surface Name
    Block3:Zone1_Wall_2_0_1, !- Leakage Component Name
    Block3:Zone1_Wall_2_0_1, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block3:Zone1_Wall_2_0_1, !- Name
    7.84,                    !- External Node Height {m}
    Block3:Zone1_Wall_2_0_1; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block3:Zone1_Wall_2_0_1, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_2_0_2, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.43214598,-2.7400000016,5.1629288103,  !- X,Y,Z ==> Vertex 1 {m}
    -16.93314598,-2.7400000016,5.1629288063,  !- X,Y,Z ==> Vertex 2 {m}
    -16.9331459902,-2.7400000024,5.7540461088,  !- X,Y,Z ==> Vertex 3 {m}
    -18.4321459802,-2.7400000024,5.7540461103;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_2_0_3, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.93314597,-2.7400000008,4.5851194063,  !- X,Y,Z ==> Vertex 1 {m}
    -12.42603598,-2.7400000008,4.5851194043,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4260359802,-2.7400000024,5.7540461043,  !- X,Y,Z ==> Vertex 3 {m}
    -16.9331459902,-2.7400000024,5.7540461088;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Zone1_Wall_2_0_3, !- Name
    .0000527,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_Wall_2_0_3, !- Surface Name
    Block3:Zone1_Wall_2_0_3, !- Leakage Component Name
    Block3:Zone1_Wall_2_0_3, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block3:Zone1_Wall_2_0_3, !- Name
    6.89,                    !- External Node Height {m}
    Block3:Zone1_Wall_2_0_3; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block3:Zone1_Wall_2_0_3, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_2_0_4, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.90603598,-2.7400000016,5.1629288063,  !- X,Y,Z ==> Vertex 1 {m}
    -18.43214598,-2.7400000016,5.1629288063,  !- X,Y,Z ==> Vertex 2 {m}
    -18.43214598,-2.7400000027,6.0051461063,  !- X,Y,Z ==> Vertex 3 {m}
    -18.90603598,-2.7400000027,6.0051461063;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_2_0_5, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.90603598,-2.7400000027,6.0051461063,  !- X,Y,Z ==> Vertex 1 {m}
    -18.43214598,-2.7400000027,6.0051461063,  !- X,Y,Z ==> Vertex 2 {m}
    -18.43214598,-2.7400000031,6.2560461063,  !- X,Y,Z ==> Vertex 3 {m}
    -18.90603598,-2.7400000031,6.2560461063;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_2_0_6, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.90603598,-2.7400000031,6.2560461063,  !- X,Y,Z ==> Vertex 1 {m}
    -16.93014598,-2.7400000031,6.2560461063,  !- X,Y,Z ==> Vertex 2 {m}
    -16.93014598,-2.7400000042,7.0850461163,  !- X,Y,Z ==> Vertex 3 {m}
    -18.90603598,-2.7400000042,7.0850461163;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Zone1_Wall_2_0_6, !- Name
    .0000164,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_Wall_2_0_6, !- Surface Name
    Block3:Zone1_Wall_2_0_6, !- Leakage Component Name
    Block3:Zone1_Wall_2_0_6, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block3:Zone1_Wall_2_0_6, !- Name
    8.89,                    !- External Node Height {m}
    Block3:Zone1_Wall_2_0_6; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block3:Zone1_Wall_2_0_6, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_2_0_7, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.93014598,-2.7400000027,6.0051461063,  !- X,Y,Z ==> Vertex 1 {m}
    -12.42603598,-2.7400000027,6.0051461063,  !- X,Y,Z ==> Vertex 2 {m}
    -12.42603598,-2.7400000042,7.0850461163,  !- X,Y,Z ==> Vertex 3 {m}
    -16.93014598,-2.7400000042,7.0850461163;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Zone1_Wall_2_0_7, !- Name
    .0000486,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_Wall_2_0_7, !- Surface Name
    Block3:Zone1_Wall_2_0_7, !- Leakage Component Name
    Block3:Zone1_Wall_2_0_7, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block3:Zone1_Wall_2_0_7, !- Name
    8.73,                    !- External Node Height {m}
    Block3:Zone1_Wall_2_0_7; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block3:Zone1_Wall_2_0_7, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_2_0_8, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.43214598,-2.7400000024,5.7540461063,  !- X,Y,Z ==> Vertex 1 {m}
    -16.93014598,-2.7400000024,5.7540461063,  !- X,Y,Z ==> Vertex 2 {m}
    -16.93014598,-2.7400000031,6.2560461063,  !- X,Y,Z ==> Vertex 3 {m}
    -18.43214598,-2.7400000031,6.2560461063;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_2_0_8_0_8_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_2_0_8, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -18.39114598,-2.7400000024,5.7950461063,  !- X,Y,Z ==> Vertex 1 {m}
    -16.97114598,-2.7400000024,5.7950461063,  !- X,Y,Z ==> Vertex 2 {m}
    -16.97114598,-2.740000003,6.2150461063,  !- X,Y,Z ==> Vertex 3 {m}
    -18.39114598,-2.740000003,6.2150461063;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block3:Zone1_Wall_2_0_8_0_8_0_Win,  !- Name
    .00001,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .7,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_Wall_2_0_8_0_8_0_Win,  !- Surface Name
    Block3:Zone1_Wall_2_0_8_0_8_0_Win,  !- Leakage Component Name
    Block3:Zone1_Wall_2_0_8_0_8_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2;                       !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block3:Zone1_Wall_2_0_8_0_8_0_Win,  !- Name
    8.01,                    !- External Node Height {m}
    Block3:Zone1_Wall_2_0_8_0_8_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block3:Zone1_Wall_2_0_8_0_8_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_3_0_2, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.90603598,4.7238212316,4.0000000018,  !- X,Y,Z ==> Vertex 1 {m}
    -18.90603598,4.2006928928,4.0000000013,  !- X,Y,Z ==> Vertex 2 {m}
    -18.90603598,3.2240230562,4.36136784,  !- X,Y,Z ==> Vertex 3 {m}
    -18.90603598,3.8495441967,4.3613678389;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_3_0_3, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.90603598,3.8309311032,4.3613678404,  !- X,Y,Z ==> Vertex 1 {m}
    -18.90603598,3.2240230532,4.3613678384,  !- X,Y,Z ==> Vertex 2 {m}
    -18.90603598,2.267110002,4.7154256651,  !- X,Y,Z ==> Vertex 3 {m}
    -18.90603598,2.267110001,5.0077472283;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_3_0_7, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    -18.90603598,-.6097898044,6.2045592295,  !- X,Y,Z ==> Vertex 1 {m}
    -18.90603598,-2.73289,5.17528026,  !- X,Y,Z ==> Vertex 2 {m}
    -18.90603598,-2.7328900028,7.0821073109;  !- X,Y,Z ==> Vertex 3 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Zone1_Wall_3_0_7, !- Name
    .0000202,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_Wall_3_0_7, !- Surface Name
    Block3:Zone1_Wall_3_0_7, !- Leakage Component Name
    Block3:Zone1_Wall_3_0_7, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block3:Zone1_Wall_3_0_7, !- Name
    9.23,                    !- External Node Height {m}
    Block3:Zone1_Wall_3_0_7; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block3:Zone1_Wall_3_0_7, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .5,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .5,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .5,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .5,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .5,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .5,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .5,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .5;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block3:Zone1_ExtFloor_4_6_0,  !- Name
    Floor,                   !- Surface Type
    Reference External floor (below slab) Heavyweight,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.71603598,-2.7400000005,4,  !- X,Y,Z ==> Vertex 1 {m}
    -17.21603598,-2.7400000005,4,  !- X,Y,Z ==> Vertex 2 {m}
    -17.21603598,-2.4500000005,4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.71603598,-2.4500000005,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Zone1_ExtFloor_4_6_0,  !- Name
    .0009135,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_ExtFloor_4_6_0,  !- Surface Name
    Block3:Zone1_ExtFloor_4_6_0,  !- Leakage Component Name
    Block3:Zone1_ExtFloor_4_6_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block3:Zone1_ExtFloor_4_6_0,  !- Name
    5.33,                    !- External Node Height {m}
    Block3:Zone1_ExtFloor_4_6_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block3:Zone1_ExtFloor_4_6_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block3:Zone1_ExtFloor_4_6_1,  !- Name
    Floor,                   !- Surface Type
    Reference External floor (below slab) Heavyweight,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.42603598,-2.7400000005,4,  !- X,Y,Z ==> Vertex 1 {m}
    -12.71603598,-2.7400000005,4,  !- X,Y,Z ==> Vertex 2 {m}
    -12.71603598,4.4499999995,4.0000000009,  !- X,Y,Z ==> Vertex 3 {m}
    -12.42603598,4.4499999995,4.0000000009;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Zone1_ExtFloor_4_6_1,  !- Name
    .0014596,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_ExtFloor_4_6_1,  !- Surface Name
    Block3:Zone1_ExtFloor_4_6_1,  !- Leakage Component Name
    Block3:Zone1_ExtFloor_4_6_1,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block3:Zone1_ExtFloor_4_6_1,  !- Name
    5.33,                    !- External Node Height {m}
    Block3:Zone1_ExtFloor_4_6_1;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block3:Zone1_ExtFloor_4_6_1,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block3:Zone1_ExtFloor_4_6_2,  !- Name
    Floor,                   !- Surface Type
    Reference External floor (below slab) Heavyweight,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.42603598,4.4499999995,4.0000000009,  !- X,Y,Z ==> Vertex 1 {m}
    -18.61603598,4.4499999995,4.0000000009,  !- X,Y,Z ==> Vertex 2 {m}
    -18.61603598,4.7238212295,4.0000000009,  !- X,Y,Z ==> Vertex 3 {m}
    -12.42603598,4.7238212295,4.0000000009;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Zone1_ExtFloor_4_6_2,  !- Name
    .0011865,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_ExtFloor_4_6_2,  !- Surface Name
    Block3:Zone1_ExtFloor_4_6_2,  !- Leakage Component Name
    Block3:Zone1_ExtFloor_4_6_2,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block3:Zone1_ExtFloor_4_6_2,  !- Name
    5.33,                    !- External Node Height {m}
    Block3:Zone1_ExtFloor_4_6_2;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block3:Zone1_ExtFloor_4_6_2,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block3:Zone1_ExtFloor_4_6_3,  !- Name
    Floor,                   !- Surface Type
    Reference External floor (below slab) Heavyweight,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.61603598,3.9499999995,4.0000000008,  !- X,Y,Z ==> Vertex 1 {m}
    -18.90603598,3.9499999995,4.0000000008,  !- X,Y,Z ==> Vertex 2 {m}
    -18.90603598,4.7238212295,4.0000000009,  !- X,Y,Z ==> Vertex 3 {m}
    -18.61603598,4.7238212295,4.0000000009;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Zone1_ExtFloor_4_6_3,  !- Name
    .0001571,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_ExtFloor_4_6_3,  !- Surface Name
    Block3:Zone1_ExtFloor_4_6_3,  !- Leakage Component Name
    Block3:Zone1_ExtFloor_4_6_3,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block3:Zone1_ExtFloor_4_6_3,  !- Name
    5.33,                    !- External Node Height {m}
    Block3:Zone1_ExtFloor_4_6_3;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block3:Zone1_ExtFloor_4_6_3,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block3:Zone1_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    paredes internas_Rev,    !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Partition_24_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.90092598,-2.7500000042,4.00511,  !- X,Y,Z ==> Vertex 1 {m}
    -16.93114596,-2.7500000042,4.00511,  !- X,Y,Z ==> Vertex 2 {m}
    -16.93114598,-2.7500000042,5.16492881,  !- X,Y,Z ==> Vertex 3 {m}
    -18.90092598,-2.7500000042,5.16492881;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block6:Zone1_Partition_24_0_10069,  !- Name
    Wall,                    !- Surface Type
    paredes internas,        !- Construction Name
    Block6:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.93114596,-2.7500000042,4.00511,  !- X,Y,Z ==> Vertex 1 {m}
    -18.90092598,-2.7500000042,4.00511,  !- X,Y,Z ==> Vertex 2 {m}
    -18.90092598,-2.7500000042,5.16492881,  !- X,Y,Z ==> Vertex 3 {m}
    -16.93114598,-2.7500000042,5.16492881;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Zone1_Partition_6_0_0,  !- Name
    .0022846,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_Partition_6_0_0,  !- Surface Name
    Block3:Zone1_Partition_6_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block3:Zone1_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    paredes internas_Rev,    !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Partition_11_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    -18.916035984,2.23489,4.00511,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,-2.73489,4.00511,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,-2.73489,5.1765333,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,-.61842098,6.20259748,  !- X,Y,Z ==> Vertex 4 {m}
    -18.916035984,2.23489,5.02322894;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    Block6:Zone1_Partition_11_0_10070,  !- Name
    Wall,                    !- Surface Type
    paredes internas,        !- Construction Name
    Block6:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    -18.916035984,-2.73489,4.00511,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,2.23489,4.00511,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,2.23489,5.02322894,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,-.61842098,6.20259748,  !- X,Y,Z ==> Vertex 4 {m}
    -18.916035984,-2.73489,5.1765333;  !- X,Y,Z ==> Vertex 5 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Zone1_Partition_12_0_0,  !- Name
    .0081527,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_Partition_12_0_0,  !- Surface Name
    Block3:Zone1_Partition_12_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block3:Zone1_Partition_19_0_0,  !- Name
    Wall,                    !- Surface Type
    paredes internas,        !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Partition_6_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -18.916035984,4.19264563,4.00511,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,2.26511,4.00511,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,2.26511,4.71829818;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Block2:Zone1_Partition_6_0_10071,  !- Name
    Wall,                    !- Surface Type
    paredes internas_Rev,    !- Construction Name
    Block2:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Partition_19_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -18.916035984,2.26511,4.00511,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,4.19264563,4.00511,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,2.26511,4.71829818;  !- X,Y,Z ==> Vertex 3 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Zone1_Partition_19_0_0,  !- Name
    .0006873,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block3:Zone1_Partition_19_0_0,  !- Surface Name
    Block3:Zone1_Partition_19_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  Zone,
    Block6:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    115.0365,                !- Volume {m3}
    17.7172,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  People,
    People Block6:Zone1,     !- Name
    Block6:Zone1,            !- Zone or ZoneList Name
    1097,                    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 20389, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 20389, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce,                  !- Thermal Comfort Model 2 Type
    KSU;                     !- Thermal Comfort Model 3 Type

  Schedule:Compact,
    Activity Schedule 20389, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 20389, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Lights,
    Block6:Zone1 General lighting,  !- Name
    Block6:Zone1,            !- Zone or ZoneList Name
    2,                       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    442.93,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .37,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block6:Zone1#GeneralLights;  !- End-Use Subcategory

  Daylighting:Controls,
    Block6:Zone1_DaylCtrl,   !- Name
    Block6:Zone1,            !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0,                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0,                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block6:Zone1_DaylRefPt1, !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Block6:Zone1_DaylRefPt1, !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block6:Zone1_DaylRefPt1, !- Name
    Block6:Zone1,            !- Zone Name
    -22.916,                 !- X-Coordinate of Reference Point {m}
    .25,                     !- Y-Coordinate of Reference Point {m}
    4.8;                     !- Z-Coordinate of Reference Point {m}

  AirflowNetwork:MultiZone:Zone,
    Block6:Zone1,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block6:Zone1_ExtFloor_0_3_1,  !- Name
    Floor,                   !- Surface Type
    Reference External floor (below slab) Heavyweight,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.11603598,1.95,4,  !- X,Y,Z ==> Vertex 1 {m}
    -21.26603598,1.95,4,  !- X,Y,Z ==> Vertex 2 {m}
    -21.26603598,2.24,4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.11603598,2.24,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_ExtFloor_0_3_1,  !- Name
    .0000624,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_ExtFloor_0_3_1,  !- Surface Name
    Block6:Zone1_ExtFloor_0_3_1,  !- Leakage Component Name
    Block6:Zone1_ExtFloor_0_3_1,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_ExtFloor_0_3_1,  !- Name
    5.33,                    !- External Node Height {m}
    Block6:Zone1_ExtFloor_0_3_1;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_ExtFloor_0_3_1,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_ExtFloor_0_3_2,  !- Name
    Floor,                   !- Surface Type
    Reference External floor (below slab) Heavyweight,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.61603598,-2.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    -27.90603598,-2.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    -27.90603598,2.24,4,  !- X,Y,Z ==> Vertex 3 {m}
    -27.61603598,2.24,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_ExtFloor_0_3_2,  !- Name
    .000136,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_ExtFloor_0_3_2,  !- Surface Name
    Block6:Zone1_ExtFloor_0_3_2,  !- Leakage Component Name
    Block6:Zone1_ExtFloor_0_3_2,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_ExtFloor_0_3_2,  !- Name
    5.33,                    !- External Node Height {m}
    Block6:Zone1_ExtFloor_0_3_2;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_ExtFloor_0_3_2,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_ExtFloor_0_3_3,  !- Name
    Floor,                   !- Surface Type
    Reference External floor (below slab) Heavyweight,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.11603598,-2.74,4,  !- X,Y,Z ==> Vertex 1 {m}
    -27.90603598,-2.74,4,  !- X,Y,Z ==> Vertex 2 {m}
    -27.90603598,-2.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -25.11603598,-2.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_ExtFloor_0_3_3,  !- Name
    .0000809,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_ExtFloor_0_3_3,  !- Surface Name
    Block6:Zone1_ExtFloor_0_3_3,  !- Leakage Component Name
    Block6:Zone1_ExtFloor_0_3_3,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_ExtFloor_0_3_3,  !- Name
    5.33,                    !- External Node Height {m}
    Block6:Zone1_ExtFloor_0_3_3;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_ExtFloor_0_3_3,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_ExtFloor_0_3_4,  !- Name
    Floor,                   !- Surface Type
    Reference External floor (below slab) Heavyweight,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.21603598,-4.74,4,  !- X,Y,Z ==> Vertex 1 {m}
    -22.80603598,-4.74,4,  !- X,Y,Z ==> Vertex 2 {m}
    -22.80603598,-4.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -17.21603598,-4.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_ExtFloor_0_3_4,  !- Name
    .0001621,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_ExtFloor_0_3_4,  !- Surface Name
    Block6:Zone1_ExtFloor_0_3_4,  !- Leakage Component Name
    Block6:Zone1_ExtFloor_0_3_4,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_ExtFloor_0_3_4,  !- Name
    5.33,                    !- External Node Height {m}
    Block6:Zone1_ExtFloor_0_3_4;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_ExtFloor_0_3_4,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_ExtFloor_0_3_5,  !- Name
    Floor,                   !- Surface Type
    Reference External floor (below slab) Heavyweight,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.92603598,-4.74,4,  !- X,Y,Z ==> Vertex 1 {m}
    -17.21603598,-4.74,4,  !- X,Y,Z ==> Vertex 2 {m}
    -17.21603598,-2.76,4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.92603598,-2.76,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_ExtFloor_0_3_5,  !- Name
    .0000574,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_ExtFloor_0_3_5,  !- Surface Name
    Block6:Zone1_ExtFloor_0_3_5,  !- Leakage Component Name
    Block6:Zone1_ExtFloor_0_3_5,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_ExtFloor_0_3_5,  !- Name
    5.33,                    !- External Node Height {m}
    Block6:Zone1_ExtFloor_0_3_5;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_ExtFloor_0_3_5,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_1_0_3, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.92603598,-.6271534754,6.2040427984,  !- X,Y,Z ==> Vertex 1 {m}
    -18.92603598,2.0345834185,5.10385822,  !- X,Y,Z ==> Vertex 2 {m}
    -18.92603598,2.239999999,5.1038582209,  !- X,Y,Z ==> Vertex 3 {m}
    -18.92603598,2.2400000026,7.5940388126;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_Wall_1_0_3, !- Name
    .0000368,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Wall_1_0_3, !- Surface Name
    Block6:Zone1_Wall_1_0_3, !- Leakage Component Name
    Block6:Zone1_Wall_1_0_3, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_Wall_1_0_3, !- Name
    8,                       !- External Node Height {m}
    Block6:Zone1_Wall_1_0_3; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_Wall_1_0_3, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.41214687,2.2400000001,5.3793913399,  !- X,Y,Z ==> Vertex 1 {m}
    -27.90603598,2.2400000001,5.3793913399,  !- X,Y,Z ==> Vertex 2 {m}
    -27.90603598,2.2400000001,6.1804825199,  !- X,Y,Z ==> Vertex 3 {m}
    -27.41214687,2.2400000001,6.1804825199;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_2_0_1, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.41674272,2.24,4.7185274499,  !- X,Y,Z ==> Vertex 1 {m}
    -27.89892598,2.2400000001,4.7185274499,  !- X,Y,Z ==> Vertex 2 {m}
    -27.89892598,2.2400000001,5.3793913399,  !- X,Y,Z ==> Vertex 3 {m}
    -19.41674272,2.24,5.3793913399;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_Wall_2_0_1, !- Name
    .0000561,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Wall_2_0_1, !- Surface Name
    Block6:Zone1_Wall_2_0_1, !- Leakage Component Name
    Block6:Zone1_Wall_2_0_1, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_Wall_2_0_1, !- Name
    6.73,                    !- External Node Height {m}
    Block6:Zone1_Wall_2_0_1; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_Wall_2_0_1, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_2_0_2, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.92603598,2.24,4.7185274499,  !- X,Y,Z ==> Vertex 1 {m}
    -19.41674272,2.24,4.7185274499,  !- X,Y,Z ==> Vertex 2 {m}
    -19.41674272,2.2400000001,6.1804825199,  !- X,Y,Z ==> Vertex 3 {m}
    -18.92603598,2.24,6.1804825199;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_2_0_3, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.92603598,2.24,6.1804825199,  !- X,Y,Z ==> Vertex 1 {m}
    -19.41674272,2.2400000001,6.1804825199,  !- X,Y,Z ==> Vertex 2 {m}
    -19.41674272,2.2400000001,6.9813736999,  !- X,Y,Z ==> Vertex 3 {m}
    -18.92603598,2.2400000001,6.9813736999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_2_0_4, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.92603598,2.2400000001,6.9813736999,  !- X,Y,Z ==> Vertex 1 {m}
    -27.41214687,2.2400000001,6.9813736999,  !- X,Y,Z ==> Vertex 2 {m}
    -27.41214687,2.2400000002,7.5940388099,  !- X,Y,Z ==> Vertex 3 {m}
    -18.92603598,2.2400000001,7.5940388099;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_Wall_2_0_4, !- Name
    .000052,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Wall_2_0_4, !- Surface Name
    Block6:Zone1_Wall_2_0_4, !- Leakage Component Name
    Block6:Zone1_Wall_2_0_4, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_Wall_2_0_4, !- Name
    9.72,                    !- External Node Height {m}
    Block6:Zone1_Wall_2_0_4; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_Wall_2_0_4, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_2_0_5, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.41214687,2.2400000001,6.1804825199,  !- X,Y,Z ==> Vertex 1 {m}
    -27.90603598,2.2400000001,6.1804825199,  !- X,Y,Z ==> Vertex 2 {m}
    -27.90603598,2.2400000002,7.5940388099,  !- X,Y,Z ==> Vertex 3 {m}
    -27.41214687,2.2400000002,7.5940388099;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_2_0_6, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.4167427152,2.24,5.3793913394,  !- X,Y,Z ==> Vertex 1 {m}
    -27.4121468678,2.2400000001,5.3793913394,  !- X,Y,Z ==> Vertex 2 {m}
    -27.4121468678,2.2400000001,6.9813736951,  !- X,Y,Z ==> Vertex 3 {m}
    -19.4167427152,2.2400000001,6.9813736951;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_2_0_6_0_6_0_Win,  !- Name
    Window,                  !- Surface Type
    1005,                    !- Construction Name
    Block6:Zone1_Wall_2_0_6, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    1005,                    !- Shading Control Name
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.4577427152,2.24,5.4203913394,  !- X,Y,Z ==> Vertex 1 {m}
    -27.3711468678,2.2400000001,5.4203913394,  !- X,Y,Z ==> Vertex 2 {m}
    -27.3711468678,2.2400000001,6.9403736951,  !- X,Y,Z ==> Vertex 3 {m}
    -19.4577427152,2.2400000001,6.9403736951;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block6:Zone1_Wall_2_0_6_0_6_0_Win,  !- Name
    .00001,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .7,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .5,                      !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Wall_2_0_6_0_6_0_Win,  !- Surface Name
    Block6:Zone1_Wall_2_0_6_0_6_0_Win,  !- Leakage Component Name
    Block6:Zone1_Wall_2_0_6_0_6_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_Wall_2_0_6_0_6_0_Win,  !- Name
    8.24,                    !- External Node Height {m}
    Block6:Zone1_Wall_2_0_6_0_6_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_Wall_2_0_6_0_6_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.90603598,2.24,4,  !- X,Y,Z ==> Vertex 1 {m}
    -27.90603598,-2.74,4,  !- X,Y,Z ==> Vertex 2 {m}
    -27.90603598,-2.74,5.1797348048,  !- X,Y,Z ==> Vertex 3 {m}
    -27.90603598,2.2400000002,7.5940388099;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_Wall_3_0_0, !- Name
    .0001131,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Wall_3_0_0, !- Surface Name
    Block6:Zone1_Wall_3_0_0, !- Leakage Component Name
    Block6:Zone1_Wall_3_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_Wall_3_0_0, !- Name
    6.92,                    !- External Node Height {m}
    Block6:Zone1_Wall_3_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_Wall_3_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -27.90603598,-1.582,4.4217348,  !- X,Y,Z ==> Vertex 1 {m}
    -27.90603598,-2.698,4.4217348,  !- X,Y,Z ==> Vertex 2 {m}
    -27.90603598,-2.698,4.9377348,  !- X,Y,Z ==> Vertex 3 {m}
    -27.90603598,-1.582,4.9377348;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block6:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    .00001,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .7,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .5,                      !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    Block6:Zone1_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    Block6:Zone1_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    6.24,                    !- External Node Height {m}
    Block6:Zone1_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.90603598,-2.74,4,  !- X,Y,Z ==> Vertex 1 {m}
    -22.80603598,-2.74,4,  !- X,Y,Z ==> Vertex 2 {m}
    -22.80603598,-2.74,5.1797348,  !- X,Y,Z ==> Vertex 3 {m}
    -27.90603598,-2.74,5.1797348048;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_Wall_4_0_0, !- Name
    .000041,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Wall_4_0_0, !- Surface Name
    Block6:Zone1_Wall_4_0_0, !- Leakage Component Name
    Block6:Zone1_Wall_4_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_Wall_4_0_0, !- Name
    6.12,                    !- External Node Height {m}
    Block6:Zone1_Wall_4_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_Wall_4_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -27.86403598,-2.74,4.4217348,  !- X,Y,Z ==> Vertex 1 {m}
    -24.14803598,-2.74,4.4217348,  !- X,Y,Z ==> Vertex 2 {m}
    -24.14803598,-2.74,4.9377348,  !- X,Y,Z ==> Vertex 3 {m}
    -27.86403598,-2.74,4.9377348;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block6:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    .00001,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .7,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .5,                      !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Wall_4_0_0_0_0_0_Win,  !- Surface Name
    Block6:Zone1_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
    Block6:Zone1_Wall_4_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    6.24,                    !- External Node Height {m}
    Block6:Zone1_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.8060359766,-2.74,4,  !- X,Y,Z ==> Vertex 1 {m}
    -22.8060359766,-4.74,4,  !- X,Y,Z ==> Vertex 2 {m}
    -22.8060359772,-4.74,4.2101348048,  !- X,Y,Z ==> Vertex 3 {m}
    -22.80603598,-2.74,5.1797348;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_Wall_5_0_0, !- Name
    .0000139,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Wall_5_0_0, !- Surface Name
    Block6:Zone1_Wall_5_0_0, !- Leakage Component Name
    Block6:Zone1_Wall_5_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_Wall_5_0_0, !- Name
    5.8,                     !- External Node Height {m}
    Block6:Zone1_Wall_5_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_Wall_5_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.80603598,-4.74,4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.92603598,-4.74,4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.92603598,-4.74,4.2101348001,  !- X,Y,Z ==> Vertex 3 {m}
    -22.806035984,-4.74,4.2101348048;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_Wall_6_0_0, !- Name
    .0000124,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Wall_6_0_0, !- Surface Name
    Block6:Zone1_Wall_6_0_0, !- Leakage Component Name
    Block6:Zone1_Wall_6_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_Wall_6_0_0, !- Name
    5.47,                    !- External Node Height {m}
    Block6:Zone1_Wall_6_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_Wall_6_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.92603598,-4.74,4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.92603598,-2.76,4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.9260359798,-2.76,5.1700387995,  !- X,Y,Z ==> Vertex 3 {m}
    -16.9260359799,-4.74,4.2101348001;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_Wall_7_0_0, !- Name
    .0000137,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Wall_7_0_0, !- Surface Name
    Block6:Zone1_Wall_7_0_0, !- Leakage Component Name
    Block6:Zone1_Wall_7_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_Wall_7_0_0, !- Name
    5.79,                    !- External Node Height {m}
    Block6:Zone1_Wall_7_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_Wall_7_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_Roof_9_0_0, !- Name
    Roof,                    !- Surface Type
    telhado mesanino,        !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .05,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.92603598,-4.7399999989,4.210134802,  !- X,Y,Z ==> Vertex 1 {m}
    -16.92603598,-4.7399999988,4.2101348017,  !- X,Y,Z ==> Vertex 2 {m}
    -16.92603598,-2.7599999978,5.1700388044,  !- X,Y,Z ==> Vertex 3 {m}
    -18.92603598,-2.7599999979,5.1700388046;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_Roof_9_0_0, !- Name
    .000044,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Roof_9_0_0, !- Surface Name
    Block6:Zone1_Roof_9_0_0, !- Leakage Component Name
    Block6:Zone1_Roof_9_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_Roof_9_0_0, !- Name
    6.25,                    !- External Node Height {m}
    Block6:Zone1_Roof_9_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_Roof_9_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.55,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.55,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.45;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_Roof_9_0_1, !- Name
    Roof,                    !- Surface Type
    telhado mesanino,        !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .05,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.90603598,-2.7399999984,5.1797348056,  !- X,Y,Z ==> Vertex 1 {m}
    -22.80603598,-2.7399999982,5.179734805,  !- X,Y,Z ==> Vertex 2 {m}
    -22.80603598,2.2399999997,7.5940388094,  !- X,Y,Z ==> Vertex 3 {m}
    -27.90603598,2.2399999994,7.59403881;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_Roof_9_0_1, !- Name
    .0002823,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Roof_9_0_1, !- Surface Name
    Block6:Zone1_Roof_9_0_1, !- Leakage Component Name
    Block6:Zone1_Roof_9_0_1, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_Roof_9_0_1, !- Name
    8.52,                    !- External Node Height {m}
    Block6:Zone1_Roof_9_0_1; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_Roof_9_0_1, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.55,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.55,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.45;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_Roof_9_0_2, !- Name
    Roof,                    !- Surface Type
    telhado mesanino,        !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .05,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.80603598,-4.7399999991,4.2101348024,  !- X,Y,Z ==> Vertex 1 {m}
    -18.92603598,-4.7399999989,4.210134802,  !- X,Y,Z ==> Vertex 2 {m}
    -18.92603598,2.2399999999,7.594038809,  !- X,Y,Z ==> Vertex 3 {m}
    -22.80603598,2.2399999997,7.5940388094;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_Roof_9_0_2, !- Name
    .000301,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Roof_9_0_2, !- Surface Name
    Block6:Zone1_Roof_9_0_2, !- Leakage Component Name
    Block6:Zone1_Roof_9_0_2, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block6:Zone1_Roof_9_0_2, !- Name
    7.87,                    !- External Node Height {m}
    Block6:Zone1_Roof_9_0_2; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block6:Zone1_Roof_9_0_2, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.55,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.55,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.45;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block6:Zone1_Partition_18_0_0,  !- Name
    Wall,                    !- Surface Type
    paredes internas,        !- Construction Name
    Block6:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Partition_11_0_10072,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.93114598,2.2500000002,4.0051100001,  !- X,Y,Z ==> Vertex 1 {m}
    -27.90092598,2.2500000002,4.0051100001,  !- X,Y,Z ==> Vertex 2 {m}
    -27.90092598,2.2500000002,4.7205274501,  !- X,Y,Z ==> Vertex 3 {m}
    -18.93114598,2.2500000002,4.7205274501;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block2:Zone1_Partition_11_0_10072,  !- Name
    Wall,                    !- Surface Type
    paredes internas_Rev,    !- Construction Name
    Block2:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Partition_18_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.90092598,2.2500000002,4.0051100001,  !- X,Y,Z ==> Vertex 1 {m}
    -18.93114598,2.2500000002,4.0051100001,  !- X,Y,Z ==> Vertex 2 {m}
    -18.93114598,2.2500000002,4.7205274501,  !- X,Y,Z ==> Vertex 3 {m}
    -27.90092598,2.2500000002,4.7205274501;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block6:Zone1_Partition_18_0_0,  !- Name
    .0036717,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Partition_18_0_0,  !- Surface Name
    Block6:Zone1_Partition_18_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  FenestrationSurface:Detailed,
    Block6:Zone1_Partition_18_0_0_0_0_0_Vent,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Block6:Zone1_Partition_18_0_0,  !- Building Surface Name
    Block2:Zone1_Partition_11_0_0_0_0_0_Vent_10074,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.23314598,2.2500000002,4.364818725,  !- X,Y,Z ==> Vertex 1 {m}
    -23.11403598,2.2500000002,4.364818725,  !- X,Y,Z ==> Vertex 2 {m}
    -23.11403598,2.2500000002,4.71852745,  !- X,Y,Z ==> Vertex 3 {m}
    -19.23314598,2.2500000002,4.71852745;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block2:Zone1_Partition_11_0_0_0_0_0_Vent_10074,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Block2:Zone1_Partition_11_0_10072,  !- Building Surface Name
    Block6:Zone1_Partition_18_0_0_0_0_0_Vent,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -23.11403598,2.2500000002,4.364818725,  !- X,Y,Z ==> Vertex 1 {m}
    -19.23314598,2.2500000002,4.364818725,  !- X,Y,Z ==> Vertex 2 {m}
    -19.23314598,2.2500000002,4.71852745,  !- X,Y,Z ==> Vertex 3 {m}
    -23.11403598,2.2500000002,4.71852745;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block6:Zone1_Partition_18_0_0_0_0_0_Vent,  !- Name
    .001,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .6,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .5,                      !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Partition_18_0_0_0_0_0_Vent,  !- Surface Name
    Block6:Zone1_Partition_18_0_0_0_0_0_Vent,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

  FenestrationSurface:Detailed,
    Block6:Zone1_Partition_18_0_0_1_0_1_Vent,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Block6:Zone1_Partition_18_0_0,  !- Building Surface Name
    Block2:Zone1_Partition_11_0_0_1_0_1_Vent_10075,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -23.71803598,2.2500000002,4.364818725,  !- X,Y,Z ==> Vertex 1 {m}
    -27.59892598,2.2500000002,4.364818725,  !- X,Y,Z ==> Vertex 2 {m}
    -27.59892598,2.2500000002,4.71852745,  !- X,Y,Z ==> Vertex 3 {m}
    -23.71803598,2.2500000002,4.71852745;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block2:Zone1_Partition_11_0_0_1_0_1_Vent_10075,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Block2:Zone1_Partition_11_0_10072,  !- Building Surface Name
    Block6:Zone1_Partition_18_0_0_1_0_1_Vent,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -27.59892598,2.2500000002,4.364818725,  !- X,Y,Z ==> Vertex 1 {m}
    -23.71803598,2.2500000002,4.364818725,  !- X,Y,Z ==> Vertex 2 {m}
    -23.71803598,2.2500000002,4.71852745,  !- X,Y,Z ==> Vertex 3 {m}
    -27.59892598,2.2500000002,4.71852745;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block6:Zone1_Partition_18_0_0_1_0_1_Vent,  !- Name
    .001,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .6,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .5,                      !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block6:Zone1_Partition_18_0_0_1_0_1_Vent,  !- Surface Name
    Block6:Zone1_Partition_18_0_0_1_0_1_Vent,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block6:Zone1_Roof_19_0_0,!- Name
    Roof,                    !- Surface Type
    Link body,               !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.90092598,2.24,4.7205274499,  !- X,Y,Z ==> Vertex 1 {m}
    -18.93114598,2.24,4.7205274499,  !- X,Y,Z ==> Vertex 2 {m}
    -18.93114598,2.2500000002,4.7205274499,  !- X,Y,Z ==> Vertex 3 {m}
    -27.90092598,2.2500000002,4.7205274499;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block6:Zone1_ExtFloor_21_0_0,  !- Name
    Floor,                   !- Surface Type
    Link body,               !- Construction Name
    Block6:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.93114598,2.24,4.0051099999,  !- X,Y,Z ==> Vertex 1 {m}
    -27.90092598,2.24,4.0051099999,  !- X,Y,Z ==> Vertex 2 {m}
    -27.90092598,2.2500000002,4.0051099999,  !- X,Y,Z ==> Vertex 3 {m}
    -18.93114598,2.2500000002,4.0051099999;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Block2:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    6.4608,                  !- Volume {m3}
    6.9833,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  People,
    People Block2:Zone1,     !- Name
    Block2:Zone1,            !- Zone or ZoneList Name
    1097,                    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 20219, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 20219, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce,                  !- Thermal Comfort Model 2 Type
    KSU;                     !- Thermal Comfort Model 3 Type

  Schedule:Compact,
    Activity Schedule 20219, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 20219, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  AirflowNetwork:MultiZone:Zone,
    Block2:Zone1,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block2:Zone1_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    Reference External floor (below slab) Heavyweight,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.11603598,2.26,4,  !- X,Y,Z ==> Vertex 1 {m}
    -21.26603598,2.26,4,  !- X,Y,Z ==> Vertex 2 {m}
    -21.26603598,3.95,4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.11603598,3.95,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone1_ExtFloor_0_2_0,  !- Name
    .0003633,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_ExtFloor_0_2_0,  !- Surface Name
    Block2:Zone1_ExtFloor_0_2_0,  !- Leakage Component Name
    Block2:Zone1_ExtFloor_0_2_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_ExtFloor_0_2_0,  !- Name
    5.33,                    !- External Node Height {m}
    Block2:Zone1_ExtFloor_0_2_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_ExtFloor_0_2_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block2:Zone1_ExtFloor_0_2_1,  !- Name
    Floor,                   !- Surface Type
    Reference External floor (below slab) Heavyweight,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.92603598,3.95,4,  !- X,Y,Z ==> Vertex 1 {m}
    -27.61603598,3.95,4,  !- X,Y,Z ==> Vertex 2 {m}
    -27.61603598,4.22118229,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.92603598,4.22118229,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone1_ExtFloor_0_2_1,  !- Name
    .0002357,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_ExtFloor_0_2_1,  !- Surface Name
    Block2:Zone1_ExtFloor_0_2_1,  !- Leakage Component Name
    Block2:Zone1_ExtFloor_0_2_1,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_ExtFloor_0_2_1,  !- Name
    5.33,                    !- External Node Height {m}
    Block2:Zone1_ExtFloor_0_2_1;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_ExtFloor_0_2_1,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block2:Zone1_ExtFloor_0_2_2,  !- Name
    Floor,                   !- Surface Type
    Reference External floor (below slab) Heavyweight,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.61603598,2.26,4,  !- X,Y,Z ==> Vertex 1 {m}
    -27.90603598,2.26,4,  !- X,Y,Z ==> Vertex 2 {m}
    -27.90603598,4.22118229,4,  !- X,Y,Z ==> Vertex 3 {m}
    -27.61603598,4.22118229,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone1_ExtFloor_0_2_2,  !- Name
    .0000569,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_ExtFloor_0_2_2,  !- Surface Name
    Block2:Zone1_ExtFloor_0_2_2,  !- Leakage Component Name
    Block2:Zone1_ExtFloor_0_2_2,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_ExtFloor_0_2_2,  !- Name
    5.33,                    !- External Node Height {m}
    Block2:Zone1_ExtFloor_0_2_2;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_ExtFloor_0_2_2,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block2:Zone1_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    telhado mesanino,        !- Construction Name
    Block2:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .031,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.92603598,4.22118229,4,  !- X,Y,Z ==> Vertex 1 {m}
    -27.90603598,4.22118229,4,  !- X,Y,Z ==> Vertex 2 {m}
    -27.90603598,2.2600000022,4.7256374479,  !- X,Y,Z ==> Vertex 3 {m}
    -18.92603598,2.2600000022,4.7256374479;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block2:Zone1_Roof_1_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1006,                    !- Construction Name
    Block2:Zone1_Roof_1_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .031,                    !- View Factor to Ground
    1006,                    !- Shading Control Name
    4,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -18.96803598,4.1817920923,4.0145743732,  !- X,Y,Z ==> Vertex 1 {m}
    -27.86403598,4.1817920923,4.0145743732,  !- X,Y,Z ==> Vertex 2 {m}
    -27.86403598,2.2993902027,4.7110630737,  !- X,Y,Z ==> Vertex 3 {m}
    -18.96803598,2.2993902027,4.7110630737;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block2:Zone1_Roof_1_0_0_0_0_0_Win,  !- Name
    .00001,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .7,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_Roof_1_0_0_0_0_0_Win,  !- Surface Name
    Block2:Zone1_Roof_1_0_0_0_0_0_Win,  !- Leakage Component Name
    Block2:Zone1_Roof_1_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_Roof_1_0_0_0_0_0_Win,  !- Name
    5.82,                    !- External Node Height {m}
    Block2:Zone1_Roof_1_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_Roof_1_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.55,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.55,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.45;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    -27.90603598,4.22118229,4,  !- X,Y,Z ==> Vertex 1 {m}
    -27.90603598,2.26,4,  !- X,Y,Z ==> Vertex 2 {m}
    -27.90603598,2.2600000022,4.7256374479;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Block2:Zone1_Roof_12_0_0,!- Name
    Roof,                    !- Surface Type
    Link body,               !- Construction Name
    Block2:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.90092598,2.2499999977,4.72052745,  !- X,Y,Z ==> Vertex 1 {m}
    -18.93114598,2.2499999977,4.72052745,  !- X,Y,Z ==> Vertex 2 {m}
    -18.93114598,2.26,4.72052745,  !- X,Y,Z ==> Vertex 3 {m}
    -27.90092598,2.26,4.72052745;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block2:Zone1_ExtFloor_14_0_0,  !- Name
    Floor,                   !- Surface Type
    Link body,               !- Construction Name
    Block2:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.93114598,2.2499999977,4.00511,  !- X,Y,Z ==> Vertex 1 {m}
    -27.90092598,2.2499999977,4.00511,  !- X,Y,Z ==> Vertex 2 {m}
    -27.90092598,2.26,4.00511,  !- X,Y,Z ==> Vertex 3 {m}
    -18.93114598,2.26,4.00511;  !- X,Y,Z ==> Vertex 4 {m}

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 7,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 7 - Surface 1 (1),  !- Name
    Transmittance schedule for Building 1 - Component block 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.966035984,2.25,1,  !- X,Y,Z ==> Vertex 1 {m}
    -19.416035984,2.25,1,  !- X,Y,Z ==> Vertex 2 {m}
    -19.416035984,5.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -20.966035984,5.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 7 - Surface 1 (1),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 7 - Surface 2 (2),  !- Name
    Transmittance schedule for Building 1 - Component block 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.416035984,2.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.966035984,2.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.966035984,5.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -19.416035984,5.75,0;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 7 - Surface 2 (2),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 7 - Surface 3 (3),  !- Name
    Transmittance schedule for Building 1 - Component block 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.416035984,5.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.966035984,5.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.966035984,5.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -19.416035984,5.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 7 - Surface 3 (3),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 7 - Surface 4 (4),  !- Name
    Transmittance schedule for Building 1 - Component block 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.966035984,5.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.966035984,2.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.966035984,2.25,1,  !- X,Y,Z ==> Vertex 3 {m}
    -20.966035984,5.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 7 - Surface 4 (4),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 7 - Surface 5 (5),  !- Name
    Transmittance schedule for Building 1 - Component block 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.966035984,2.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    -19.416035984,2.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.416035984,2.25,1,  !- X,Y,Z ==> Vertex 3 {m}
    -20.966035984,2.25,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 7 - Surface 5 (5),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 7 - Surface 6 (6),  !- Name
    Transmittance schedule for Building 1 - Component block 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.416035984,2.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    -19.416035984,5.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.416035984,5.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -19.416035984,2.25,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 7 - Surface 6 (6),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 6,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 6 - Surface 1 (7),  !- Name
    Transmittance schedule for Building 1 - Component block 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.416035984,4.25,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,4.25,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,5.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -19.416035984,5.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 6 - Surface 1 (7),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 6 - Surface 2 (8),  !- Name
    Transmittance schedule for Building 1 - Component block 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.916035984,4.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    -19.416035984,4.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.416035984,5.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,5.75,0;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 6 - Surface 2 (8),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 6 - Surface 3 (9),  !- Name
    Transmittance schedule for Building 1 - Component block 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.916035984,5.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -19.416035984,5.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.416035984,5.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,5.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 6 - Surface 3 (9),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 6 - Surface 4 (10),  !- Name
    Transmittance schedule for Building 1 - Component block 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.416035984,5.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -19.416035984,4.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.416035984,4.25,1,  !- X,Y,Z ==> Vertex 3 {m}
    -19.416035984,5.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 6 - Surface 4 (10),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 6 - Surface 5 (11),  !- Name
    Transmittance schedule for Building 1 - Component block 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.416035984,4.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,4.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,4.25,1,  !- X,Y,Z ==> Vertex 3 {m}
    -19.416035984,4.25,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 6 - Surface 5 (11),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 6 - Surface 6 (12),  !- Name
    Transmittance schedule for Building 1 - Component block 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.916035984,4.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,5.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,5.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,4.25,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 6 - Surface 6 (12),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 14,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 14 - Surface 3 (13),  !- Name
    Transmittance schedule for Building 1 - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.916035984,-2.75,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    -31.416035984,-2.75,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    -31.416035984,1.75,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    -27.916035984,1.75,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 14 - Surface 3 (13),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 15,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 15 - Surface 2 (14),  !- Name
    Transmittance schedule for Building 1 - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.416035984,-4.75,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    -31.416035984,-4.75,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    -31.416035984,-2.75,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    -25.416035984,-2.75,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 15 - Surface 2 (14),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 1 (15),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.416035984,4.75,4,  !- X,Y,Z ==> Vertex 1 {m}
    -12.416035984,4.2661290323,4,  !- X,Y,Z ==> Vertex 2 {m}
    -12.416035984,-2.75,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -12.416035984,-2.75,7.1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 1 - Surface 1 (15),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 2 (16),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.816035984,-2.75,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -11.816035984,4.2661290323,4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.816035984,4.75,4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.816035984,-2.75,7.1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 1 - Surface 2 (16),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 3 (17),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.416035984,-2.75,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -11.816035984,-2.75,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -11.816035984,-2.75,7.1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.416035984,-2.75,7.1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 1 - Surface 3 (17),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 4 (18),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.416035984,4.2661290323,4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.816035984,4.2661290323,4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.816035984,-2.75,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    -12.416035984,-2.75,6.9;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 1 - Surface 4 (18),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 5 (19),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.816035984,4.2661290323,4,  !- X,Y,Z ==> Vertex 1 {m}
    -12.416035984,4.2661290323,4,  !- X,Y,Z ==> Vertex 2 {m}
    -12.416035984,4.75,4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.816035984,4.75,4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 1 - Surface 5 (19),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 6 (20),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.816035984,4.75,4,  !- X,Y,Z ==> Vertex 1 {m}
    -12.416035984,4.75,4,  !- X,Y,Z ==> Vertex 2 {m}
    -12.416035984,-2.75,7.1,  !- X,Y,Z ==> Vertex 3 {m}
    -11.816035984,-2.75,7.1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 1 - Surface 6 (20),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 22,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 22 - Surface 1 (21),  !- Name
    Transmittance schedule for Building 1 - Component block 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.816035984,-3.4893335037,7.2055911815,  !- X,Y,Z ==> Vertex 1 {m}
    -11.816035984,-2.75,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -11.816035984,-2.75,7.1,  !- X,Y,Z ==> Vertex 3 {m}
    -11.816035984,-3.4893335037,7.4055911815;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 22 - Surface 1 (21),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 22 - Surface 2 (22),  !- Name
    Transmittance schedule for Building 1 - Component block 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.916035984,-2.75,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,-3.4893335037,7.2055911815,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,-3.4893335037,7.4055911815,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,-2.75,7.1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 22 - Surface 2 (22),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 22 - Surface 3 (23),  !- Name
    Transmittance schedule for Building 1 - Component block 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.816035984,-2.75,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,-2.75,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,-2.75,7.1,  !- X,Y,Z ==> Vertex 3 {m}
    -11.816035984,-2.75,7.1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 22 - Surface 3 (23),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 22 - Surface 4 (24),  !- Name
    Transmittance schedule for Building 1 - Component block 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.816035984,-2.75,7.1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,-2.75,7.1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,-3.4893335037,7.4055911815,  !- X,Y,Z ==> Vertex 3 {m}
    -11.816035984,-3.4893335037,7.4055911815;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 22 - Surface 4 (24),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 22 - Surface 5 (25),  !- Name
    Transmittance schedule for Building 1 - Component block 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.916035984,-3.4893335037,7.2055911815,  !- X,Y,Z ==> Vertex 1 {m}
    -11.816035984,-3.4893335037,7.2055911815,  !- X,Y,Z ==> Vertex 2 {m}
    -11.816035984,-3.4893335037,7.4055911815,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,-3.4893335037,7.4055911815;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 22 - Surface 5 (25),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 22 - Surface 6 (26),  !- Name
    Transmittance schedule for Building 1 - Component block 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.916035984,-2.75,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    -11.816035984,-2.75,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    -11.816035984,-3.4893335037,7.2055911815,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,-3.4893335037,7.2055911815;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 22 - Surface 6 (26),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 24,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 24 - Surface 1 (27),  !- Name
    Transmittance schedule for Building 1 - Component block 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.916035984,-2.75,4.9829533105,  !- X,Y,Z ==> Vertex 1 {m}
    -16.916035984,-4.75,4.0164,  !- X,Y,Z ==> Vertex 2 {m}
    -16.916035984,-4.75,4.2164,  !- X,Y,Z ==> Vertex 3 {m}
    -16.916035984,-2.75,5.186;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 24 - Surface 1 (27),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 24 - Surface 2 (28),  !- Name
    Transmittance schedule for Building 1 - Component block 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.316035984,-4.75,4.0164,  !- X,Y,Z ==> Vertex 1 {m}
    -16.316035984,-2.75,4.9829533105,  !- X,Y,Z ==> Vertex 2 {m}
    -16.316035984,-2.75,5.186,  !- X,Y,Z ==> Vertex 3 {m}
    -16.316035984,-4.75,4.2164;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 24 - Surface 2 (28),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 24 - Surface 3 (29),  !- Name
    Transmittance schedule for Building 1 - Component block 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.916035984,-4.75,4.0164,  !- X,Y,Z ==> Vertex 1 {m}
    -16.316035984,-4.75,4.0164,  !- X,Y,Z ==> Vertex 2 {m}
    -16.316035984,-4.75,4.2164,  !- X,Y,Z ==> Vertex 3 {m}
    -16.916035984,-4.75,4.2164;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 24 - Surface 3 (29),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 24 - Surface 4 (30),  !- Name
    Transmittance schedule for Building 1 - Component block 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.316035984,-4.75,4.0164,  !- X,Y,Z ==> Vertex 1 {m}
    -16.916035984,-4.75,4.0164,  !- X,Y,Z ==> Vertex 2 {m}
    -16.916035984,-2.75,4.9829533105,  !- X,Y,Z ==> Vertex 3 {m}
    -16.316035984,-2.75,4.9829533105;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 24 - Surface 4 (30),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 24 - Surface 5 (31),  !- Name
    Transmittance schedule for Building 1 - Component block 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.316035984,-2.75,4.9829533105,  !- X,Y,Z ==> Vertex 1 {m}
    -16.916035984,-2.75,4.9829533105,  !- X,Y,Z ==> Vertex 2 {m}
    -16.916035984,-2.75,5.186,  !- X,Y,Z ==> Vertex 3 {m}
    -16.316035984,-2.75,5.186;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 24 - Surface 5 (31),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 24 - Surface 6 (32),  !- Name
    Transmittance schedule for Building 1 - Component block 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.916035984,-4.75,4.2164,  !- X,Y,Z ==> Vertex 1 {m}
    -16.316035984,-4.75,4.2164,  !- X,Y,Z ==> Vertex 2 {m}
    -16.316035984,-2.75,5.186,  !- X,Y,Z ==> Vertex 3 {m}
    -16.916035984,-2.75,5.186;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 24 - Surface 6 (32),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 25,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 25 - Surface 1 (33),  !- Name
    Transmittance schedule for Building 1 - Component block 25,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.316035984,-5.28989874,3.7382570908,  !- X,Y,Z ==> Vertex 1 {m}
    -16.316035984,-4.75,4,  !- X,Y,Z ==> Vertex 2 {m}
    -16.316035984,-4.75,4.2164,  !- X,Y,Z ==> Vertex 3 {m}
    -16.316035984,-5.28989874,3.9546570908;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 25 - Surface 1 (33),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 25 - Surface 2 (34),  !- Name
    Transmittance schedule for Building 1 - Component block 25,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -22.816035984,-4.75,4,  !- X,Y,Z ==> Vertex 1 {m}
    -22.816035984,-5.28989874,3.7382570908,  !- X,Y,Z ==> Vertex 2 {m}
    -22.816035984,-5.28989874,3.9546570908,  !- X,Y,Z ==> Vertex 3 {m}
    -22.816035984,-4.75,4.2164;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 25 - Surface 2 (34),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 25 - Surface 3 (35),  !- Name
    Transmittance schedule for Building 1 - Component block 25,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -22.816035984,-5.28989874,3.9546570908,  !- X,Y,Z ==> Vertex 1 {m}
    -16.316035984,-5.28989874,3.9546570908,  !- X,Y,Z ==> Vertex 2 {m}
    -16.316035984,-4.75,4.2164,  !- X,Y,Z ==> Vertex 3 {m}
    -22.816035984,-4.75,4.2164;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 25 - Surface 3 (35),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 25 - Surface 4 (36),  !- Name
    Transmittance schedule for Building 1 - Component block 25,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -22.816035984,-5.28989874,3.7382570908,  !- X,Y,Z ==> Vertex 1 {m}
    -16.316035984,-5.28989874,3.7382570908,  !- X,Y,Z ==> Vertex 2 {m}
    -16.316035984,-5.28989874,3.9546570908,  !- X,Y,Z ==> Vertex 3 {m}
    -22.816035984,-5.28989874,3.9546570908;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 25 - Surface 4 (36),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 25 - Surface 5 (37),  !- Name
    Transmittance schedule for Building 1 - Component block 25,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.316035984,-5.28989874,3.7382570908,  !- X,Y,Z ==> Vertex 1 {m}
    -22.816035984,-5.28989874,3.7382570908,  !- X,Y,Z ==> Vertex 2 {m}
    -22.816035984,-4.75,4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.316035984,-4.75,4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 25 - Surface 5 (37),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 25 - Surface 6 (38),  !- Name
    Transmittance schedule for Building 1 - Component block 25,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.316035984,-4.75,4,  !- X,Y,Z ==> Vertex 1 {m}
    -22.816035984,-4.75,4,  !- X,Y,Z ==> Vertex 2 {m}
    -22.816035984,-4.75,4.2164,  !- X,Y,Z ==> Vertex 3 {m}
    -16.316035984,-4.75,4.2164;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 25 - Surface 6 (38),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 23,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 23 - Surface 1 (39),  !- Name
    Transmittance schedule for Building 1 - Component block 23,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    -18.916035984,-3.4893335037,7.2055911815,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,-.9723677371,6.2261455053,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,-.7766606103,6.1426749361,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,-.6044853439,6.2261455053,  !- X,Y,Z ==> Vertex 4 {m}
    -18.916035984,-3.4893335037,7.4055911815;  !- X,Y,Z ==> Vertex 5 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 23 - Surface 1 (39),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 23 - Surface 2 (40),  !- Name
    Transmittance schedule for Building 1 - Component block 23,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    -19.516035984,-.6044853439,6.2261455053,  !- X,Y,Z ==> Vertex 1 {m}
    -19.516035984,-.7766606103,6.1426749361,  !- X,Y,Z ==> Vertex 2 {m}
    -19.516035984,-.9723677371,6.2261455053,  !- X,Y,Z ==> Vertex 3 {m}
    -19.516035984,-3.4893335037,7.2055911815,  !- X,Y,Z ==> Vertex 4 {m}
    -19.516035984,-3.4893335037,7.4055911815;  !- X,Y,Z ==> Vertex 5 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 23 - Surface 2 (40),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 23 - Surface 3 (41),  !- Name
    Transmittance schedule for Building 1 - Component block 23,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.516035984,-3.4893335037,7.2055911815,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,-3.4893335037,7.2055911815,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,-3.4893335037,7.4055911815,  !- X,Y,Z ==> Vertex 3 {m}
    -19.516035984,-3.4893335037,7.4055911815;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 23 - Surface 3 (41),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 23 - Surface 4 (42),  !- Name
    Transmittance schedule for Building 1 - Component block 23,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.516035984,-.9723677371,6.2261455053,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,-.9723677371,6.2261455053,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,-3.4893335037,7.2055911815,  !- X,Y,Z ==> Vertex 3 {m}
    -19.516035984,-3.4893335037,7.2055911815;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 23 - Surface 4 (42),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 23 - Surface 5 (43),  !- Name
    Transmittance schedule for Building 1 - Component block 23,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.516035984,-.7766606103,6.1426749361,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,-.7766606103,6.1426749361,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,-.9723677371,6.2261455053,  !- X,Y,Z ==> Vertex 3 {m}
    -19.516035984,-.9723677371,6.2261455053;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 23 - Surface 5 (43),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 23 - Surface 6 (44),  !- Name
    Transmittance schedule for Building 1 - Component block 23,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.916035984,-.7766606103,6.1426749361,  !- X,Y,Z ==> Vertex 1 {m}
    -19.516035984,-.7766606103,6.1426749361,  !- X,Y,Z ==> Vertex 2 {m}
    -19.516035984,-.6044853439,6.2261455053,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,-.6044853439,6.2261455053;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 23 - Surface 6 (44),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 23 - Surface 7 (45),  !- Name
    Transmittance schedule for Building 1 - Component block 23,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.916035984,-.6044853439,6.2261455053,  !- X,Y,Z ==> Vertex 1 {m}
    -19.516035984,-.6044853439,6.2261455053,  !- X,Y,Z ==> Vertex 2 {m}
    -19.516035984,-3.4893335037,7.4055911815,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,-3.4893335037,7.4055911815;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 23 - Surface 7 (45),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 26,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 26 - Surface 1 (46),  !- Name
    Transmittance schedule for Building 1 - Component block 26,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    -18.916035984,2.25,7.41,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,-.2914778746,6.1778915264,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,-.3943929173,6.1263490725,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,-.6140714935,6.2171495506,  !- X,Y,Z ==> Vertex 4 {m}
    -18.916035984,2.25,7.61;  !- X,Y,Z ==> Vertex 5 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 26 - Surface 1 (46),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 26 - Surface 2 (47),  !- Name
    Transmittance schedule for Building 1 - Component block 26,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    -18.316035984,-.6140714935,6.2171495506,  !- X,Y,Z ==> Vertex 1 {m}
    -18.316035984,-.3943929173,6.1263490725,  !- X,Y,Z ==> Vertex 2 {m}
    -18.316035984,-.2914778746,6.1778915264,  !- X,Y,Z ==> Vertex 3 {m}
    -18.316035984,2.25,7.41,  !- X,Y,Z ==> Vertex 4 {m}
    -18.316035984,2.25,7.61;  !- X,Y,Z ==> Vertex 5 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 26 - Surface 2 (47),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 26 - Surface 3 (48),  !- Name
    Transmittance schedule for Building 1 - Component block 26,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.316035984,2.25,7.41,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,2.25,7.41,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,2.25,7.61,  !- X,Y,Z ==> Vertex 3 {m}
    -18.316035984,2.25,7.61;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 26 - Surface 3 (48),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 26 - Surface 4 (49),  !- Name
    Transmittance schedule for Building 1 - Component block 26,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.316035984,-.2914778746,6.1778915264,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,-.2914778746,6.1778915264,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,2.25,7.41,  !- X,Y,Z ==> Vertex 3 {m}
    -18.316035984,2.25,7.41;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 26 - Surface 4 (49),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 26 - Surface 5 (50),  !- Name
    Transmittance schedule for Building 1 - Component block 26,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.316035984,-.3943929173,6.1263490725,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,-.3943929173,6.1263490725,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,-.2914778746,6.1778915264,  !- X,Y,Z ==> Vertex 3 {m}
    -18.316035984,-.2914778746,6.1778915264;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 26 - Surface 5 (50),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 26 - Surface 6 (51),  !- Name
    Transmittance schedule for Building 1 - Component block 26,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.916035984,-.3943929173,6.1263490725,  !- X,Y,Z ==> Vertex 1 {m}
    -18.316035984,-.3943929173,6.1263490725,  !- X,Y,Z ==> Vertex 2 {m}
    -18.316035984,-.6140714935,6.2171495506,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,-.6140714935,6.2171495506;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 26 - Surface 6 (51),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 26 - Surface 7 (52),  !- Name
    Transmittance schedule for Building 1 - Component block 26,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.916035984,-.6140714935,6.2171495506,  !- X,Y,Z ==> Vertex 1 {m}
    -18.316035984,-.6140714935,6.2171495506,  !- X,Y,Z ==> Vertex 2 {m}
    -18.316035984,2.25,7.61,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,2.25,7.61;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 26 - Surface 7 (52),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 27,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 27 - Surface 1 (53),  !- Name
    Transmittance schedule for Building 1 - Component block 27,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.316035984,2.25,7.41,  !- X,Y,Z ==> Vertex 1 {m}
    -18.316035984,2.78989874,7.6717429092,  !- X,Y,Z ==> Vertex 2 {m}
    -18.316035984,2.78989874,7.8717429092,  !- X,Y,Z ==> Vertex 3 {m}
    -18.316035984,2.25,7.61;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 27 - Surface 1 (53),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 27 - Surface 2 (54),  !- Name
    Transmittance schedule for Building 1 - Component block 27,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.916035984,2.78989874,7.6717429092,  !- X,Y,Z ==> Vertex 1 {m}
    -27.916035984,2.25,7.41,  !- X,Y,Z ==> Vertex 2 {m}
    -27.916035984,2.25,7.61,  !- X,Y,Z ==> Vertex 3 {m}
    -27.916035984,2.78989874,7.8717429092;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 27 - Surface 2 (54),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 27 - Surface 3 (55),  !- Name
    Transmittance schedule for Building 1 - Component block 27,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.916035984,2.25,7.61,  !- X,Y,Z ==> Vertex 1 {m}
    -18.316035984,2.25,7.61,  !- X,Y,Z ==> Vertex 2 {m}
    -18.316035984,2.78989874,7.8717429092,  !- X,Y,Z ==> Vertex 3 {m}
    -27.916035984,2.78989874,7.8717429092;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 27 - Surface 3 (55),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 27 - Surface 4 (56),  !- Name
    Transmittance schedule for Building 1 - Component block 27,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.316035984,2.78989874,7.6717429092,  !- X,Y,Z ==> Vertex 1 {m}
    -27.916035984,2.78989874,7.6717429092,  !- X,Y,Z ==> Vertex 2 {m}
    -27.916035984,2.78989874,7.8717429092,  !- X,Y,Z ==> Vertex 3 {m}
    -18.316035984,2.78989874,7.8717429092;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 27 - Surface 4 (56),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 27 - Surface 5 (57),  !- Name
    Transmittance schedule for Building 1 - Component block 27,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.316035984,2.25,7.41,  !- X,Y,Z ==> Vertex 1 {m}
    -27.916035984,2.25,7.41,  !- X,Y,Z ==> Vertex 2 {m}
    -27.916035984,2.78989874,7.6717429092,  !- X,Y,Z ==> Vertex 3 {m}
    -18.316035984,2.78989874,7.6717429092;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 27 - Surface 5 (57),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 27 - Surface 6 (58),  !- Name
    Transmittance schedule for Building 1 - Component block 27,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.916035984,2.25,7.41,  !- X,Y,Z ==> Vertex 1 {m}
    -18.316035984,2.25,7.41,  !- X,Y,Z ==> Vertex 2 {m}
    -18.316035984,2.25,7.61,  !- X,Y,Z ==> Vertex 3 {m}
    -27.916035984,2.25,7.61;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 27 - Surface 6 (58),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 28,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 28 - Surface 1 (59),  !- Name
    Transmittance schedule for Building 1 - Component block 28,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.916035984,-2.75,4.986,  !- X,Y,Z ==> Vertex 1 {m}
    -27.916035984,2.78989874,7.6717429092,  !- X,Y,Z ==> Vertex 2 {m}
    -27.916035984,2.78989874,7.8717429092,  !- X,Y,Z ==> Vertex 3 {m}
    -27.916035984,-2.75,5.186;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 28 - Surface 1 (59),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 28 - Surface 2 (60),  !- Name
    Transmittance schedule for Building 1 - Component block 28,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -28.516035984,2.78989874,7.6717429092,  !- X,Y,Z ==> Vertex 1 {m}
    -28.516035984,-2.75,4.986,  !- X,Y,Z ==> Vertex 2 {m}
    -28.516035984,-2.75,5.186,  !- X,Y,Z ==> Vertex 3 {m}
    -28.516035984,2.78989874,7.8717429092;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 28 - Surface 2 (60),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 28 - Surface 3 (61),  !- Name
    Transmittance schedule for Building 1 - Component block 28,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.916035984,2.78989874,7.6717429092,  !- X,Y,Z ==> Vertex 1 {m}
    -28.516035984,2.78989874,7.6717429092,  !- X,Y,Z ==> Vertex 2 {m}
    -28.516035984,2.78989874,7.8717429092,  !- X,Y,Z ==> Vertex 3 {m}
    -27.916035984,2.78989874,7.8717429092;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 28 - Surface 3 (61),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 28 - Surface 4 (62),  !- Name
    Transmittance schedule for Building 1 - Component block 28,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -28.516035984,-2.75,5.186,  !- X,Y,Z ==> Vertex 1 {m}
    -27.916035984,-2.75,5.186,  !- X,Y,Z ==> Vertex 2 {m}
    -27.916035984,2.78989874,7.8717429092,  !- X,Y,Z ==> Vertex 3 {m}
    -28.516035984,2.78989874,7.8717429092;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 28 - Surface 4 (62),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 28 - Surface 5 (63),  !- Name
    Transmittance schedule for Building 1 - Component block 28,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -28.516035984,-2.75,4.986,  !- X,Y,Z ==> Vertex 1 {m}
    -27.916035984,-2.75,4.986,  !- X,Y,Z ==> Vertex 2 {m}
    -27.916035984,-2.75,5.186,  !- X,Y,Z ==> Vertex 3 {m}
    -28.516035984,-2.75,5.186;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 28 - Surface 5 (63),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 28 - Surface 6 (64),  !- Name
    Transmittance schedule for Building 1 - Component block 28,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.916035984,-2.75,4.986,  !- X,Y,Z ==> Vertex 1 {m}
    -28.516035984,-2.75,4.986,  !- X,Y,Z ==> Vertex 2 {m}
    -28.516035984,2.78989874,7.6717429092,  !- X,Y,Z ==> Vertex 3 {m}
    -27.916035984,2.78989874,7.6717429092;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 28 - Surface 6 (64),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 29,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 29 - Surface 1 (65),  !- Name
    Transmittance schedule for Building 1 - Component block 29,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -22.816035984,-3.28989874,4.7242570908,  !- X,Y,Z ==> Vertex 1 {m}
    -22.816035984,-2.75,4.9888693175,  !- X,Y,Z ==> Vertex 2 {m}
    -22.816035984,-2.75,5.186,  !- X,Y,Z ==> Vertex 3 {m}
    -22.816035984,-3.28989874,4.9242570908;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 29 - Surface 1 (65),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 29 - Surface 2 (66),  !- Name
    Transmittance schedule for Building 1 - Component block 29,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -28.516035984,-2.75,4.9888693175,  !- X,Y,Z ==> Vertex 1 {m}
    -28.516035984,-3.28989874,4.7242570908,  !- X,Y,Z ==> Vertex 2 {m}
    -28.516035984,-3.28989874,4.9242570908,  !- X,Y,Z ==> Vertex 3 {m}
    -28.516035984,-2.75,5.186;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 29 - Surface 2 (66),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 29 - Surface 3 (67),  !- Name
    Transmittance schedule for Building 1 - Component block 29,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -28.516035984,-3.28989874,4.9242570908,  !- X,Y,Z ==> Vertex 1 {m}
    -22.816035984,-3.28989874,4.9242570908,  !- X,Y,Z ==> Vertex 2 {m}
    -22.816035984,-2.75,5.186,  !- X,Y,Z ==> Vertex 3 {m}
    -28.516035984,-2.75,5.186;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 29 - Surface 3 (67),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 29 - Surface 4 (68),  !- Name
    Transmittance schedule for Building 1 - Component block 29,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -28.516035984,-3.28989874,4.7242570908,  !- X,Y,Z ==> Vertex 1 {m}
    -22.816035984,-3.28989874,4.7242570908,  !- X,Y,Z ==> Vertex 2 {m}
    -22.816035984,-3.28989874,4.9242570908,  !- X,Y,Z ==> Vertex 3 {m}
    -28.516035984,-3.28989874,4.9242570908;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 29 - Surface 4 (68),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 29 - Surface 5 (69),  !- Name
    Transmittance schedule for Building 1 - Component block 29,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -22.816035984,-3.28989874,4.7242570908,  !- X,Y,Z ==> Vertex 1 {m}
    -28.516035984,-3.28989874,4.7242570908,  !- X,Y,Z ==> Vertex 2 {m}
    -28.516035984,-2.75,4.9888693175,  !- X,Y,Z ==> Vertex 3 {m}
    -22.816035984,-2.75,4.9888693175;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 29 - Surface 5 (69),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 29 - Surface 6 (70),  !- Name
    Transmittance schedule for Building 1 - Component block 29,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -22.816035984,-2.75,4.9888693175,  !- X,Y,Z ==> Vertex 1 {m}
    -28.516035984,-2.75,4.9888693175,  !- X,Y,Z ==> Vertex 2 {m}
    -28.516035984,-2.75,5.186,  !- X,Y,Z ==> Vertex 3 {m}
    -22.816035984,-2.75,5.186;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 29 - Surface 6 (70),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 1 (71),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.916035984,5.3045001278,3.5708066138,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,4.75,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,4.75,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,5.3045001278,3.7708066138;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 2 - Surface 1 (71),  !- Shading Surface Name
    .7,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .7,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 2 (72),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.816035984,4.75,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    -11.816035984,5.3045001278,3.5708066138,  !- X,Y,Z ==> Vertex 2 {m}
    -11.816035984,5.3045001278,3.7708066138,  !- X,Y,Z ==> Vertex 3 {m}
    -11.816035984,4.75,4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 2 - Surface 2 (72),  !- Shading Surface Name
    .7,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .7,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 3 (73),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.916035984,4.75,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    -11.816035984,4.75,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    -11.816035984,4.75,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,4.75,4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 2 - Surface 3 (73),  !- Shading Surface Name
    .7,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .7,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 4 (74),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.816035984,5.3045001278,3.7708066138,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,5.3045001278,3.7708066138,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,4.75,4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.816035984,4.75,4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 2 - Surface 4 (74),  !- Shading Surface Name
    .7,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .7,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 5 (75),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.816035984,5.3045001278,3.5708066138,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,5.3045001278,3.5708066138,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,5.3045001278,3.7708066138,  !- X,Y,Z ==> Vertex 3 {m}
    -11.816035984,5.3045001278,3.7708066138;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 2 - Surface 5 (75),  !- Shading Surface Name
    .7,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .7,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 6 (76),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.916035984,5.3045001278,3.5708066138,  !- X,Y,Z ==> Vertex 1 {m}
    -11.816035984,5.3045001278,3.5708066138,  !- X,Y,Z ==> Vertex 2 {m}
    -11.816035984,4.75,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,4.75,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 2 - Surface 6 (76),  !- Shading Surface Name
    .7,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .7,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 1 (77),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.916035984,4.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.416035984,4.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.416035984,4.75,.4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,4.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 4 - Surface 1 (77),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 2 (78),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.416035984,5.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,5.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,5.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.416035984,5.75,.4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 4 - Surface 2 (78),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 3 (79),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.416035984,4.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.416035984,5.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.416035984,5.75,.4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.416035984,4.75,.4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 4 - Surface 3 (79),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 4 (80),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.416035984,4.75,.4,  !- X,Y,Z ==> Vertex 1 {m}
    -12.416035984,5.75,.4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,5.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,4.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 4 - Surface 4 (80),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 5 (81),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.916035984,5.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,4.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,4.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -18.916035984,5.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 4 - Surface 5 (81),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 6 (82),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.416035984,4.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,4.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,5.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.416035984,5.75,0;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 4 - Surface 6 (82),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 5 - Surface 1 (83),  !- Name
    Transmittance schedule for Building 1 - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.416035984,4.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.416035984,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.416035984,-2.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.416035984,4.75,.4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 5 - Surface 1 (83),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 5 - Surface 2 (84),  !- Name
    Transmittance schedule for Building 1 - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.416035984,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.416035984,4.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.416035984,4.75,.4,  !- X,Y,Z ==> Vertex 3 {m}
    -8.416035984,-2.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 5 - Surface 2 (84),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 5 - Surface 3 (85),  !- Name
    Transmittance schedule for Building 1 - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.416035984,4.75,.4,  !- X,Y,Z ==> Vertex 1 {m}
    -12.416035984,4.75,.4,  !- X,Y,Z ==> Vertex 2 {m}
    -12.416035984,-2.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -8.416035984,-2.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 5 - Surface 3 (85),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 5 - Surface 4 (86),  !- Name
    Transmittance schedule for Building 1 - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.416035984,4.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.416035984,4.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.416035984,4.75,.4,  !- X,Y,Z ==> Vertex 3 {m}
    -8.416035984,4.75,.4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 5 - Surface 4 (86),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 5 - Surface 5 (87),  !- Name
    Transmittance schedule for Building 1 - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.416035984,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.416035984,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.416035984,4.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.416035984,4.75,0;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 5 - Surface 5 (87),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 5 - Surface 6 (88),  !- Name
    Transmittance schedule for Building 1 - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.416035984,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.416035984,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.416035984,-2.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.416035984,-2.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 5 - Surface 6 (88),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 13,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 13 - Surface 1 (89),  !- Name
    Transmittance schedule for Building 1 - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.416035984,5.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.416035984,4.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.416035984,4.75,.4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.416035984,5.75,.4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 13 - Surface 1 (89),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 13 - Surface 2 (90),  !- Name
    Transmittance schedule for Building 1 - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.416035984,4.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.416035984,5.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.416035984,5.75,.4,  !- X,Y,Z ==> Vertex 3 {m}
    -8.416035984,4.75,.4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 13 - Surface 2 (90),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 13 - Surface 3 (91),  !- Name
    Transmittance schedule for Building 1 - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.416035984,5.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.416035984,5.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.416035984,5.75,.4,  !- X,Y,Z ==> Vertex 3 {m}
    -8.416035984,5.75,.4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 13 - Surface 3 (91),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 13 - Surface 4 (92),  !- Name
    Transmittance schedule for Building 1 - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.416035984,4.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.416035984,4.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.416035984,5.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.416035984,5.75,0;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 13 - Surface 4 (92),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 13 - Surface 5 (93),  !- Name
    Transmittance schedule for Building 1 - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.416035984,4.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.416035984,4.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.416035984,4.75,.4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.416035984,4.75,.4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 13 - Surface 5 (93),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 13 - Surface 6 (94),  !- Name
    Transmittance schedule for Building 1 - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.416035984,4.75,.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.416035984,4.75,.4,  !- X,Y,Z ==> Vertex 2 {m}
    -8.416035984,5.75,.4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.416035984,5.75,.4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 13 - Surface 6 (94),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 9,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 9 - Surface 1 (95),  !- Name
    Transmittance schedule for Building 1 - Component block 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.916035984,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -27.916035984,4.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    -27.916035984,4.25,1,  !- X,Y,Z ==> Vertex 3 {m}
    -27.916035984,-2.75,.4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 9 - Surface 1 (95),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 9 - Surface 2 (96),  !- Name
    Transmittance schedule for Building 1 - Component block 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.416035984,4.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    -31.416035984,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -31.416035984,-2.75,.4,  !- X,Y,Z ==> Vertex 3 {m}
    -31.416035984,4.25,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 9 - Surface 2 (96),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 9 - Surface 3 (97),  !- Name
    Transmittance schedule for Building 1 - Component block 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.416035984,-2.75,.4,  !- X,Y,Z ==> Vertex 1 {m}
    -27.916035984,-2.75,.4,  !- X,Y,Z ==> Vertex 2 {m}
    -27.916035984,4.25,1,  !- X,Y,Z ==> Vertex 3 {m}
    -31.416035984,4.25,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 9 - Surface 3 (97),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 9 - Surface 4 (98),  !- Name
    Transmittance schedule for Building 1 - Component block 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.916035984,4.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    -31.416035984,4.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    -31.416035984,4.25,1,  !- X,Y,Z ==> Vertex 3 {m}
    -27.916035984,4.25,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 9 - Surface 4 (98),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 9 - Surface 5 (99),  !- Name
    Transmittance schedule for Building 1 - Component block 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.916035984,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -31.416035984,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -31.416035984,4.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    -27.916035984,4.25,0;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 9 - Surface 5 (99),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 9 - Surface 6 (100),  !- Name
    Transmittance schedule for Building 1 - Component block 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.416035984,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -27.916035984,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -27.916035984,-2.75,.4,  !- X,Y,Z ==> Vertex 3 {m}
    -31.416035984,-2.75,.4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 9 - Surface 6 (100),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 10,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 10 - Surface 6 (101),  !- Name
    Transmittance schedule for Building 1 - Component block 10,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.466035984,-8.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -31.416035984,-8.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -31.416035984,-2.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.466035984,-2.75,0;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 10 - Surface 6 (101),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 12,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 12 - Surface 1 (102),  !- Name
    Transmittance schedule for Building 1 - Component block 12,  !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    -25.466035984,-8.75,1,  !- X,Y,Z ==> Vertex 1 {m}
    -8.416035984,-8.75,1,  !- X,Y,Z ==> Vertex 2 {m}
    -8.416035984,-2.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -16.916035984,-2.75,1,  !- X,Y,Z ==> Vertex 4 {m}
    -16.916035984,-4.75,1,  !- X,Y,Z ==> Vertex 5 {m}
    -25.416035984,-4.75,1,  !- X,Y,Z ==> Vertex 6 {m}
    -25.416035984,-2.75,1,  !- X,Y,Z ==> Vertex 7 {m}
    -25.466035984,-2.75,1;  !- X,Y,Z ==> Vertex 8 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 12 - Surface 1 (102),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 12 - Surface 2 (103),  !- Name
    Transmittance schedule for Building 1 - Component block 12,  !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    -8.416035984,-8.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -25.466035984,-8.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.466035984,-2.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.416035984,-2.75,0,  !- X,Y,Z ==> Vertex 4 {m}
    -25.416035984,-4.75,0,  !- X,Y,Z ==> Vertex 5 {m}
    -16.916035984,-4.75,0,  !- X,Y,Z ==> Vertex 6 {m}
    -16.916035984,-2.75,0,  !- X,Y,Z ==> Vertex 7 {m}
    -8.416035984,-2.75,0;  !- X,Y,Z ==> Vertex 8 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 12 - Surface 2 (103),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 12 - Surface 3 (104),  !- Name
    Transmittance schedule for Building 1 - Component block 12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.466035984,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -25.466035984,-8.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.466035984,-8.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -25.466035984,-2.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 12 - Surface 3 (104),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 12 - Surface 4 (105),  !- Name
    Transmittance schedule for Building 1 - Component block 12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.466035984,-8.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.416035984,-8.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.416035984,-8.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -25.466035984,-8.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 12 - Surface 4 (105),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 12 - Surface 5 (106),  !- Name
    Transmittance schedule for Building 1 - Component block 12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.416035984,-8.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.416035984,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.416035984,-2.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -8.416035984,-8.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 12 - Surface 5 (106),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 12 - Surface 6 (107),  !- Name
    Transmittance schedule for Building 1 - Component block 12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.416035984,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -16.916035984,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.916035984,-2.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -8.416035984,-2.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 12 - Surface 6 (107),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 12 - Surface 7 (108),  !- Name
    Transmittance schedule for Building 1 - Component block 12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.916035984,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -16.916035984,-4.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.916035984,-4.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -16.916035984,-2.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 12 - Surface 7 (108),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 12 - Surface 8 (109),  !- Name
    Transmittance schedule for Building 1 - Component block 12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.916035984,-4.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -25.416035984,-4.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.416035984,-4.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -16.916035984,-4.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 12 - Surface 8 (109),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 12 - Surface 9 (110),  !- Name
    Transmittance schedule for Building 1 - Component block 12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.416035984,-4.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -25.416035984,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.416035984,-2.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -25.416035984,-4.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 12 - Surface 9 (110),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 12 - Surface 10 (111),  !- Name
    Transmittance schedule for Building 1 - Component block 12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.416035984,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -25.466035984,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.466035984,-2.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -25.416035984,-2.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 12 - Surface 10 (111),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 11 - Surface 1 (112),  !- Name
    Transmittance schedule for Building 1 - Component block 11,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.466035984,-2.75,.4,  !- X,Y,Z ==> Vertex 1 {m}
    -27.916035984,-2.75,.4,  !- X,Y,Z ==> Vertex 2 {m}
    -27.916035984,-2.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -25.466035984,-2.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 11 - Surface 1 (112),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 11 - Surface 2 (113),  !- Name
    Transmittance schedule for Building 1 - Component block 11,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.916035984,-4.75,.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.466035984,-4.75,.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.466035984,-4.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -27.916035984,-4.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 11 - Surface 2 (113),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 11 - Surface 3 (114),  !- Name
    Transmittance schedule for Building 1 - Component block 11,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.916035984,-2.75,.4,  !- X,Y,Z ==> Vertex 1 {m}
    -27.916035984,-4.75,.4,  !- X,Y,Z ==> Vertex 2 {m}
    -27.916035984,-4.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -27.916035984,-2.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 11 - Surface 3 (114),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 11 - Surface 4 (115),  !- Name
    Transmittance schedule for Building 1 - Component block 11,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.466035984,-4.75,.4,  !- X,Y,Z ==> Vertex 1 {m}
    -27.916035984,-4.75,.4,  !- X,Y,Z ==> Vertex 2 {m}
    -27.916035984,-2.75,.4,  !- X,Y,Z ==> Vertex 3 {m}
    -25.466035984,-2.75,.4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 11 - Surface 4 (115),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 11 - Surface 5 (116),  !- Name
    Transmittance schedule for Building 1 - Component block 11,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.466035984,-4.75,.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.466035984,-2.75,.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.466035984,-2.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -25.466035984,-4.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 11 - Surface 5 (116),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 11 - Surface 6 (117),  !- Name
    Transmittance schedule for Building 1 - Component block 11,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.916035984,-4.75,1,  !- X,Y,Z ==> Vertex 1 {m}
    -25.466035984,-4.75,1,  !- X,Y,Z ==> Vertex 2 {m}
    -25.466035984,-2.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -27.916035984,-2.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 11 - Surface 6 (117),  !- Shading Surface Name
    .3,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .3,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 8,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 8 - Surface 1 (118),  !- Name
    Transmittance schedule for Building 1 - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.416035984,4.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.966035984,4.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.966035984,4.25,1,  !- X,Y,Z ==> Vertex 3 {m}
    -31.416035984,4.25,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 8 - Surface 1 (118),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 8 - Surface 2 (119),  !- Name
    Transmittance schedule for Building 1 - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.966035984,5.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -31.416035984,5.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -31.416035984,5.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -20.966035984,5.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 8 - Surface 2 (119),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 8 - Surface 3 (120),  !- Name
    Transmittance schedule for Building 1 - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.416035984,4.25,1,  !- X,Y,Z ==> Vertex 1 {m}
    -20.966035984,4.25,1,  !- X,Y,Z ==> Vertex 2 {m}
    -20.966035984,5.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -31.416035984,5.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 8 - Surface 3 (120),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 8 - Surface 4 (121),  !- Name
    Transmittance schedule for Building 1 - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.416035984,5.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -31.416035984,4.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    -31.416035984,4.25,1,  !- X,Y,Z ==> Vertex 3 {m}
    -31.416035984,5.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 8 - Surface 4 (121),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 8 - Surface 5 (122),  !- Name
    Transmittance schedule for Building 1 - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.966035984,4.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    -31.416035984,4.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    -31.416035984,5.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -20.966035984,5.75,0;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 8 - Surface 5 (122),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 8 - Surface 6 (123),  !- Name
    Transmittance schedule for Building 1 - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.966035984,4.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.966035984,5.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.966035984,5.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -20.966035984,4.25,1;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 8 - Surface 6 (123),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 17,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 17 - Surface 6 (124),  !- Name
    Transmittance schedule for Building 1 - Component block 17,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.416035984,4.75,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.916035984,4.75,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.916035984,5.45,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.416035984,5.45,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 17 - Surface 6 (124),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 19,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 19 - Surface 1 (125),  !- Name
    Transmittance schedule for Building 1 - Component block 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.416035984,5.45,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -12.416035984,.75,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -12.416035984,.75,3.55,  !- X,Y,Z ==> Vertex 3 {m}
    -12.416035984,5.45,3.55;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 19 - Surface 1 (125),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 19 - Surface 2 (126),  !- Name
    Transmittance schedule for Building 1 - Component block 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.916035984,.75,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.916035984,5.45,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.916035984,5.45,3.55,  !- X,Y,Z ==> Vertex 3 {m}
    -11.916035984,.75,3.55;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 19 - Surface 2 (126),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 19 - Surface 3 (127),  !- Name
    Transmittance schedule for Building 1 - Component block 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.416035984,.75,3.55,  !- X,Y,Z ==> Vertex 1 {m}
    -11.916035984,.75,3.55,  !- X,Y,Z ==> Vertex 2 {m}
    -11.916035984,5.45,3.55,  !- X,Y,Z ==> Vertex 3 {m}
    -12.416035984,5.45,3.55;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 19 - Surface 3 (127),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 19 - Surface 4 (128),  !- Name
    Transmittance schedule for Building 1 - Component block 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.916035984,5.45,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -12.416035984,5.45,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -12.416035984,5.45,3.55,  !- X,Y,Z ==> Vertex 3 {m}
    -11.916035984,5.45,3.55;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 19 - Surface 4 (128),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 19 - Surface 5 (129),  !- Name
    Transmittance schedule for Building 1 - Component block 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.916035984,.75,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -12.416035984,.75,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -12.416035984,5.45,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.916035984,5.45,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 19 - Surface 5 (129),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  Shading:Building:Detailed,
    Building 1 - Component block 19 - Surface 6 (130),  !- Name
    Transmittance schedule for Building 1 - Component block 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.416035984,.75,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.916035984,.75,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -11.916035984,.75,3.55,  !- X,Y,Z ==> Vertex 3 {m}
    -12.416035984,.75,3.55;  !- X,Y,Z ==> Vertex 4 {m}

  ShadingProperty:Reflectance,
    Building 1 - Component block 19 - Surface 6 (130),  !- Shading Surface Name
    .4,                      !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                      !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                       !- Fraction of Shading Surface That Is Glazed
    ;                        !- Glazing Construction Name

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.040,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    8.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    8.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.7,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.7;                     !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    2,                       !- Name
    0.040,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    8.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    6,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    8.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.7,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.7;                     !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    3,                       !- Name
    0.040,                   !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    8.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    0.020,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    8.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.7,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.7;                     !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    4,                       !- Name
    0.040,                   !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,  !- Name
    20,                      !- Reference Temperature {C}
    101320,                  !- Reference Barometric Pressure {Pa}
    0.005;                   !- Reference Humidity Ratio {kgWater/kgDryAir}

  AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                 !- Name
    0,                       !- Wind Direction 1 {deg}
    45,                      !- Wind Direction 2 {deg}
    90,                      !- Wind Direction 3 {deg}
    135,                     !- Wind Direction 4 {deg}
    180,                     !- Wind Direction 5 {deg}
    225,                     !- Wind Direction 6 {deg}
    270,                     !- Wind Direction 7 {deg}
    315;                     !- Wind Direction 8 {deg}

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Summer Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Winter Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Summer Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

  Schedule:Compact,
    Block1:Zone3 Heating SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Block1:Zone3 Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Block1:Zone3 Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Block1:Zone3 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Block1:Zone7 Heating SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18;         !- Field 3

  Schedule:Compact,
    Block1:Zone7 Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Block1:Zone7 Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26;         !- Field 3

  Schedule:Compact,
    Block1:Zone7 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Block1:Zone6 Heating SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18;         !- Field 3

  Schedule:Compact,
    Block1:Zone6 Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Block1:Zone6 Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26;         !- Field 3

  Schedule:Compact,
    Block1:Zone6 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Block6:Zone1 Heating SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18;         !- Field 3

  Schedule:Compact,
    Block6:Zone1 Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Block6:Zone1 Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26;         !- Field 3

  Schedule:Compact,
    Block6:Zone1 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

  CurrencyType,
    GBP;                     !- Monetary Unit

  OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion

  OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator


Output:Variable,ENVIRONMENT,Site Outdoor Air Drybulb Temperature,timestep;

Output:Variable,ENVIRONMENT,Site Wind Speed,timestep;

Output:Variable,ENVIRONMENT,Site Wind Direction,timestep;

Output:Variable,ENVIRONMENT,Site Outdoor Air Relative Humidity,timestep;

Output:Variable,ENVIRONMENT,Site Outdoor Air Density,timestep;

Output:Variable,ENVIRONMENT,Site Rain Status,timestep;

Output:Variable,Block1:Zone1,Zone Mean Air Temperature,timestep,On;

Output:Variable,People Block1:Zone1,Zone Thermal Comfort Fanger Model PMV,timestep,On;

Output:Variable,Block1:Zone2,Zone Mean Air Temperature,timestep,On;

Output:Variable,People Block1:Zone2,Zone Thermal Comfort Fanger Model PMV,timestep,On;

Output:Variable,Block1:Zone3,Zone Mean Air Temperature,timestep,On;

Output:Variable,People Block1:Zone3,Zone Thermal Comfort Fanger Model PMV,timestep,On;

Output:Variable,Block1:Zone4,Zone Mean Air Temperature,timestep,On;

Output:Variable,People Block1:Zone4,Zone Thermal Comfort Fanger Model PMV,timestep,On;

Output:Variable,Block1:Zone5,Zone Mean Air Temperature,timestep,On;

Output:Variable,People Block1:Zone5,Zone Thermal Comfort Fanger Model PMV,timestep,On;

Output:Variable,Block1:Zone6,Zone Mean Air Temperature,timestep,On;

Output:Variable,People Block1:Zone6,Zone Thermal Comfort Fanger Model PMV,timestep,On;

Output:Variable,Block1:Zone7,Zone Mean Air Temperature,timestep,On;

Output:Variable,People Block1:Zone7,Zone Thermal Comfort Fanger Model PMV,timestep,On;

Output:Variable,Block6:Zone1,Zone Mean Air Temperature,timestep,On;

Output:Variable,People Block6:Zone1,Zone Thermal Comfort Fanger Model PMV,timestep,On;




    !-Output:Variable,Block2:Zone1,Zone Mean Air Temperature,timestep,On;
    !-Output:Variable,People Block2:Zone1,Zone Thermal Comfort Fanger Model PMV,timestep,On;
    !-Output:Variable,Block3:Zone1,Zone Mean Air Temperature,timestep,On;
    !-Output:Variable,People Block3:Zone1,Zone Thermal Comfort Fanger Model PMV,timestep,On;
    !-Output:Variable,Block5:Zone1,Zone Mean Air Temperature,timestep,On;
    !-Output:Variable,People Block5:Zone1,Zone Thermal Comfort Fanger Model PMV,timestep,On;

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    SensibleHeatGainSummary, !- Report 2 Name
    InputVerificationandResultsSummary,  !- Report 3 Name
    ClimaticDataSummary,     !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    EnvelopeSummary,         !- Report 6 Name
    LightingSummary,         !- Report 7 Name
    HVACSizingSummary,       !- Report 8 Name
    SystemSummary,           !- Report 9 Name
    ComponentSizingSummary,  !- Report 10 Name
    OutdoorAirSummary,       !- Report 11 Name
    ObjectCountSummary;      !- Report 12 Name

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

  ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name

  ThermostatSetpoint:DualSetpoint,
    Block1:Zone3 Thermostat Dual SP Control,  !- Name
    Block1:Zone3 Heating SP Sch,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Block1:Zone7 Thermostat Dual SP Control,  !- Name
    Block1:Zone7 Heating SP Sch,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone7 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Block1:Zone6 Thermostat Dual SP Control,  !- Name
    Block1:Zone6 Heating SP Sch,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone6 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Block6:Zone1 Thermostat Dual SP Control,  !- Name
    Block6:Zone1 Heating SP Sch,  !- Heating Setpoint Temperature Schedule Name
    Block6:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ZoneControl:Thermostat,
    Block1:Zone3 Thermostat, !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Block1:Zone3 Thermostat Dual SP Control;  !- Control 1 Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Block1:Zone3,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Block1:Zone3,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Block1:Zone3,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Block1:Zone3;   !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Block1:Zone3,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneHVAC:EquipmentConnections,
    Block1:Zone3,            !- Zone Name
    Block1:Zone3 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone3 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Block1:Zone3 Zone Air Node,  !- Zone Air Node Name
    Block1:Zone3 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Block1:Zone3 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Block1:Zone3 Air Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    Block1:Zone3 Air Terminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Block1:Zone3 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneControl:Thermostat,
    Block1:Zone7 Thermostat, !- Name
    Block1:Zone7,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Block1:Zone7 Thermostat Dual SP Control;  !- Control 1 Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Block1:Zone7,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Block1:Zone7,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Block1:Zone7,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Block1:Zone7;   !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Block1:Zone7,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneHVAC:EquipmentConnections,
    Block1:Zone7,            !- Zone Name
    Block1:Zone7 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone7 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Block1:Zone7 Zone Air Node,  !- Zone Air Node Name
    Block1:Zone7 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Block1:Zone7 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Block1:Zone7 Air Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    Block1:Zone7 Air Terminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Block1:Zone7 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneControl:Thermostat,
    Block1:Zone6 Thermostat, !- Name
    Block1:Zone6,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Block1:Zone6 Thermostat Dual SP Control;  !- Control 1 Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Block1:Zone6,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Block1:Zone6,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Block1:Zone6,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Block1:Zone6;   !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Block1:Zone6,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneHVAC:EquipmentConnections,
    Block1:Zone6,            !- Zone Name
    Block1:Zone6 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone6 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Block1:Zone6 Zone Air Node,  !- Zone Air Node Name
    Block1:Zone6 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Block1:Zone6 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Block1:Zone6 Air Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    Block1:Zone6 Air Terminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Block1:Zone6 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneControl:Thermostat,
    Block6:Zone1 Thermostat, !- Name
    Block6:Zone1,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Block6:Zone1 Thermostat Dual SP Control;  !- Control 1 Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Block6:Zone1,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Block6:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Block6:Zone1,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Block6:Zone1;   !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Block6:Zone1,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneHVAC:EquipmentConnections,
    Block6:Zone1,            !- Zone Name
    Block6:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block6:Zone1 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Block6:Zone1 Zone Air Node,  !- Zone Air Node Name
    Block6:Zone1 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Block6:Zone1 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Block6:Zone1 Air Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    Block6:Zone1 Air Terminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Block6:Zone1 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  Sizing:System,
    Block1:Zone3 AHU,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    Block1:Zone3 AHU,        !- Name
    ,                        !- Controller List Name
    Block1:Zone3 AHU Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Block1:Zone3 AHU Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Block1:Zone3 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Block1:Zone3 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Block1:Zone3 AHU Supply Path Inlet,  !- Demand Side Inlet Node Names
    Block1:Zone3 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

  BranchList,
    Block1:Zone3 AHU Branches,  !- Name
    Block1:Zone3 AHU Main Branch;  !- Branch 1 Name

  Branch,
    Block1:Zone3 AHU Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Block1:Zone3 AHU OA System,  !- Component 1 Name
    Block1:Zone3 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Block1:Zone3 AHU Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    Block1:Zone3 AHU Furnace with DX Cooling,  !- Component 2 Name
    Block1:Zone3 AHU Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Block1:Zone3 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

  AirLoopHVAC:SupplyPath,
    Block1:Zone3 AHU Supply Path,  !- Name
    Block1:Zone3 AHU Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Block1:Zone3 AHU Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Block1:Zone3 AHU Zone Splitter,  !- Name
    Block1:Zone3 AHU Supply Path Inlet,  !- Inlet Node Name
    Block1:Zone3 Zone Equip Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Block1:Zone3 AHU Return Path,  !- Name
    Block1:Zone3 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Block1:Zone3 AHU Zone Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Block1:Zone3 AHU Zone Mixer,  !- Name
    Block1:Zone3 AHU Return Air Outlet,  !- Outlet Node Name
    Block1:Zone3 Return Outlet;  !- Inlet 1 Node Name

  AvailabilityManagerAssignmentList,
    Block1:Zone3 AHU Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Block1:Zone3 AHU Availability;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Block1:Zone3 AHU Availability,  !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    HVACTemplate-Always 1,   !- Fan Schedule Name
    StayOff,                 !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    3600,                    !- Cycling Run Time {s}
    ;                        !- Control Zone or Zone List Name

  AirLoopHVAC:Unitary:Furnace:HeatCool,
    Block1:Zone3 AHU Furnace with DX Cooling,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Block1:Zone3 AHU Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    Block1:Zone3 AHU Air Loop Outlet,  !- Furnace Air Outlet Node Name
    HVACTemplate-Always 0,   !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Block1:Zone3,            !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Block1:Zone3 AHU Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Block1:Zone3 AHU Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Block1:Zone3 AHU Cooling Coil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  Schedule:Compact,
    HVACTemplate-Always 0,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Coil:Heating:Electric,
    Block1:Zone3 AHU Heating Coil,  !- Name
    Block1:Zone3 Heating Availability Sch,  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Block1:Zone3 AHU Supply Fan Outlet,  !- Air Inlet Node Name
    Block1:Zone3 AHU Heating Coil Outlet,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  Coil:Cooling:DX:SingleSpeed,
    Block1:Zone3 AHU Cooling Coil,  !- Name
    Block1:Zone3 Cooling Availability Sch,  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    1.67,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Block1:Zone3 AHU Heating Coil Outlet,  !- Air Inlet Node Name
    Block1:Zone3 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Block1:Zone3 AHU DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Block1:Zone3 AHU DX Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Block1:Zone3 AHU DX Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Block1:Zone3 AHU DX Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Block1:Zone3 AHU DX Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Block1:Zone3 AHU Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Curve:Biquadratic,
    Block1:Zone3 AHU DX Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    Block1:Zone3 AHU DX Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Block1:Zone3 AHU DX Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    Block1:Zone3 AHU DX Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Block1:Zone3 AHU DX Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  OutdoorAir:Node,
    Block1:Zone3 AHU Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

  Fan:OnOff,
    Block1:Zone3 AHU Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    .7,                      !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Block1:Zone3 AHU Mixed Air Outlet,  !- Air Inlet Node Name
    Block1:Zone3 AHU Supply Fan Outlet;  !- Air Outlet Node Name

  OutdoorAir:NodeList,
    Block1:Zone3 AHU Outside Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    Block1:Zone3 AHU OA System,  !- Name
    Block1:Zone3 AHU OA System Controllers,  !- Controller List Name
    Block1:Zone3 AHU OA System Equipment,  !- Outdoor Air Equipment List Name
    Block1:Zone3 AHU Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Block1:Zone3 AHU OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Block1:Zone3 AHU OA Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Block1:Zone3 AHU OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Block1:Zone3 AHU OA Mixing Box;  !- Component 1 Name

  OutdoorAir:Mixer,
    Block1:Zone3 AHU OA Mixing Box,  !- Name
    Block1:Zone3 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Block1:Zone3 AHU Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Block1:Zone3 AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    Block1:Zone3 AHU Air Loop Inlet;  !- Return Air Stream Node Name

  SetpointManager:SingleZone:Reheat,
    Block1:Zone3 AHU Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    Block1:Zone3,            !- Control Zone Name
    Block1:Zone3 Zone Air Node,  !- Zone Node Name
    Block1:Zone3 Zone Equip Inlet,  !- Zone Inlet Node Name
    Block1:Zone3 AHU Air Loop Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Block1:Zone3 AHU Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Block1:Zone3 AHU Air Loop Outlet,  !- Reference Setpoint Node Name
    Block1:Zone3 AHU Mixed Air Outlet,  !- Fan Inlet Node Name
    Block1:Zone3 AHU Supply Fan Outlet,  !- Fan Outlet Node Name
    Block1:Zone3 AHU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    Block1:Zone3 AHU OA Controller,  !- Name
    Block1:Zone3 AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    Block1:Zone3 AHU Air Loop Inlet,  !- Return Air Node Name
    Block1:Zone3 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Block1:Zone3 AHU Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    1097,                    !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Sizing:System,
    Block1:Zone7 AHU,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    Block1:Zone7 AHU,        !- Name
    ,                        !- Controller List Name
    Block1:Zone7 AHU Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Block1:Zone7 AHU Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Block1:Zone7 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Block1:Zone7 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Block1:Zone7 AHU Supply Path Inlet,  !- Demand Side Inlet Node Names
    Block1:Zone7 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

  BranchList,
    Block1:Zone7 AHU Branches,  !- Name
    Block1:Zone7 AHU Main Branch;  !- Branch 1 Name

  Branch,
    Block1:Zone7 AHU Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Block1:Zone7 AHU OA System,  !- Component 1 Name
    Block1:Zone7 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Block1:Zone7 AHU Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    Block1:Zone7 AHU Furnace with DX Cooling,  !- Component 2 Name
    Block1:Zone7 AHU Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Block1:Zone7 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

  AirLoopHVAC:SupplyPath,
    Block1:Zone7 AHU Supply Path,  !- Name
    Block1:Zone7 AHU Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Block1:Zone7 AHU Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Block1:Zone7 AHU Zone Splitter,  !- Name
    Block1:Zone7 AHU Supply Path Inlet,  !- Inlet Node Name
    Block1:Zone7 Zone Equip Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Block1:Zone7 AHU Return Path,  !- Name
    Block1:Zone7 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Block1:Zone7 AHU Zone Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Block1:Zone7 AHU Zone Mixer,  !- Name
    Block1:Zone7 AHU Return Air Outlet,  !- Outlet Node Name
    Block1:Zone7 Return Outlet;  !- Inlet 1 Node Name

  AvailabilityManagerAssignmentList,
    Block1:Zone7 AHU Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Block1:Zone7 AHU Availability;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Block1:Zone7 AHU Availability,  !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    HVACTemplate-Always 1,   !- Fan Schedule Name
    StayOff,                 !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    3600,                    !- Cycling Run Time {s}
    ;                        !- Control Zone or Zone List Name

  AirLoopHVAC:Unitary:Furnace:HeatCool,
    Block1:Zone7 AHU Furnace with DX Cooling,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Block1:Zone7 AHU Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    Block1:Zone7 AHU Air Loop Outlet,  !- Furnace Air Outlet Node Name
    HVACTemplate-Always 0,   !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Block1:Zone7,            !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Block1:Zone7 AHU Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Block1:Zone7 AHU Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Block1:Zone7 AHU Cooling Coil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  Coil:Heating:Electric,
    Block1:Zone7 AHU Heating Coil,  !- Name
    Block1:Zone7 Heating Availability Sch,  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Block1:Zone7 AHU Supply Fan Outlet,  !- Air Inlet Node Name
    Block1:Zone7 AHU Heating Coil Outlet,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  Coil:Cooling:DX:SingleSpeed,
    Block1:Zone7 AHU Cooling Coil,  !- Name
    Block1:Zone7 Cooling Availability Sch,  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    1.67,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Block1:Zone7 AHU Heating Coil Outlet,  !- Air Inlet Node Name
    Block1:Zone7 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Block1:Zone7 AHU DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Block1:Zone7 AHU DX Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Block1:Zone7 AHU DX Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Block1:Zone7 AHU DX Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Block1:Zone7 AHU DX Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Block1:Zone7 AHU Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Curve:Biquadratic,
    Block1:Zone7 AHU DX Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    Block1:Zone7 AHU DX Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Block1:Zone7 AHU DX Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    Block1:Zone7 AHU DX Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Block1:Zone7 AHU DX Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  OutdoorAir:Node,
    Block1:Zone7 AHU Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

  Fan:OnOff,
    Block1:Zone7 AHU Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    .7,                      !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Block1:Zone7 AHU Mixed Air Outlet,  !- Air Inlet Node Name
    Block1:Zone7 AHU Supply Fan Outlet;  !- Air Outlet Node Name

  OutdoorAir:NodeList,
    Block1:Zone7 AHU Outside Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    Block1:Zone7 AHU OA System,  !- Name
    Block1:Zone7 AHU OA System Controllers,  !- Controller List Name
    Block1:Zone7 AHU OA System Equipment,  !- Outdoor Air Equipment List Name
    Block1:Zone7 AHU Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Block1:Zone7 AHU OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Block1:Zone7 AHU OA Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Block1:Zone7 AHU OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Block1:Zone7 AHU OA Mixing Box;  !- Component 1 Name

  OutdoorAir:Mixer,
    Block1:Zone7 AHU OA Mixing Box,  !- Name
    Block1:Zone7 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Block1:Zone7 AHU Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Block1:Zone7 AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    Block1:Zone7 AHU Air Loop Inlet;  !- Return Air Stream Node Name

  SetpointManager:SingleZone:Reheat,
    Block1:Zone7 AHU Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    Block1:Zone7,            !- Control Zone Name
    Block1:Zone7 Zone Air Node,  !- Zone Node Name
    Block1:Zone7 Zone Equip Inlet,  !- Zone Inlet Node Name
    Block1:Zone7 AHU Air Loop Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Block1:Zone7 AHU Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Block1:Zone7 AHU Air Loop Outlet,  !- Reference Setpoint Node Name
    Block1:Zone7 AHU Mixed Air Outlet,  !- Fan Inlet Node Name
    Block1:Zone7 AHU Supply Fan Outlet,  !- Fan Outlet Node Name
    Block1:Zone7 AHU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    Block1:Zone7 AHU OA Controller,  !- Name
    Block1:Zone7 AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    Block1:Zone7 AHU Air Loop Inlet,  !- Return Air Node Name
    Block1:Zone7 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Block1:Zone7 AHU Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    1097,                    !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Sizing:System,
    Block1:Zone6 AHU,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    Block1:Zone6 AHU,        !- Name
    ,                        !- Controller List Name
    Block1:Zone6 AHU Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Block1:Zone6 AHU Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Block1:Zone6 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Block1:Zone6 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Block1:Zone6 AHU Supply Path Inlet,  !- Demand Side Inlet Node Names
    Block1:Zone6 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

  BranchList,
    Block1:Zone6 AHU Branches,  !- Name
    Block1:Zone6 AHU Main Branch;  !- Branch 1 Name

  Branch,
    Block1:Zone6 AHU Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Block1:Zone6 AHU OA System,  !- Component 1 Name
    Block1:Zone6 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Block1:Zone6 AHU Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    Block1:Zone6 AHU Furnace with DX Cooling,  !- Component 2 Name
    Block1:Zone6 AHU Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Block1:Zone6 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

  AirLoopHVAC:SupplyPath,
    Block1:Zone6 AHU Supply Path,  !- Name
    Block1:Zone6 AHU Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Block1:Zone6 AHU Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Block1:Zone6 AHU Zone Splitter,  !- Name
    Block1:Zone6 AHU Supply Path Inlet,  !- Inlet Node Name
    Block1:Zone6 Zone Equip Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Block1:Zone6 AHU Return Path,  !- Name
    Block1:Zone6 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Block1:Zone6 AHU Zone Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Block1:Zone6 AHU Zone Mixer,  !- Name
    Block1:Zone6 AHU Return Air Outlet,  !- Outlet Node Name
    Block1:Zone6 Return Outlet;  !- Inlet 1 Node Name

  AvailabilityManagerAssignmentList,
    Block1:Zone6 AHU Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Block1:Zone6 AHU Availability;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Block1:Zone6 AHU Availability,  !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    HVACTemplate-Always 1,   !- Fan Schedule Name
    StayOff,                 !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    3600,                    !- Cycling Run Time {s}
    ;                        !- Control Zone or Zone List Name

  AirLoopHVAC:Unitary:Furnace:HeatCool,
    Block1:Zone6 AHU Furnace with DX Cooling,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Block1:Zone6 AHU Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    Block1:Zone6 AHU Air Loop Outlet,  !- Furnace Air Outlet Node Name
    HVACTemplate-Always 0,   !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Block1:Zone6,            !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Block1:Zone6 AHU Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Block1:Zone6 AHU Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Block1:Zone6 AHU Cooling Coil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  Coil:Heating:Electric,
    Block1:Zone6 AHU Heating Coil,  !- Name
    Block1:Zone6 Heating Availability Sch,  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Block1:Zone6 AHU Supply Fan Outlet,  !- Air Inlet Node Name
    Block1:Zone6 AHU Heating Coil Outlet,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  Coil:Cooling:DX:SingleSpeed,
    Block1:Zone6 AHU Cooling Coil,  !- Name
    Block1:Zone6 Cooling Availability Sch,  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    1.67,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Block1:Zone6 AHU Heating Coil Outlet,  !- Air Inlet Node Name
    Block1:Zone6 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Block1:Zone6 AHU DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Block1:Zone6 AHU DX Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Block1:Zone6 AHU DX Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Block1:Zone6 AHU DX Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Block1:Zone6 AHU DX Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Block1:Zone6 AHU Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Curve:Biquadratic,
    Block1:Zone6 AHU DX Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    Block1:Zone6 AHU DX Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Block1:Zone6 AHU DX Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    Block1:Zone6 AHU DX Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Block1:Zone6 AHU DX Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  OutdoorAir:Node,
    Block1:Zone6 AHU Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

  Fan:OnOff,
    Block1:Zone6 AHU Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    .7,                      !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Block1:Zone6 AHU Mixed Air Outlet,  !- Air Inlet Node Name
    Block1:Zone6 AHU Supply Fan Outlet;  !- Air Outlet Node Name

  OutdoorAir:NodeList,
    Block1:Zone6 AHU Outside Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    Block1:Zone6 AHU OA System,  !- Name
    Block1:Zone6 AHU OA System Controllers,  !- Controller List Name
    Block1:Zone6 AHU OA System Equipment,  !- Outdoor Air Equipment List Name
    Block1:Zone6 AHU Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Block1:Zone6 AHU OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Block1:Zone6 AHU OA Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Block1:Zone6 AHU OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Block1:Zone6 AHU OA Mixing Box;  !- Component 1 Name

  OutdoorAir:Mixer,
    Block1:Zone6 AHU OA Mixing Box,  !- Name
    Block1:Zone6 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Block1:Zone6 AHU Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Block1:Zone6 AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    Block1:Zone6 AHU Air Loop Inlet;  !- Return Air Stream Node Name

  SetpointManager:SingleZone:Reheat,
    Block1:Zone6 AHU Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    Block1:Zone6,            !- Control Zone Name
    Block1:Zone6 Zone Air Node,  !- Zone Node Name
    Block1:Zone6 Zone Equip Inlet,  !- Zone Inlet Node Name
    Block1:Zone6 AHU Air Loop Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Block1:Zone6 AHU Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Block1:Zone6 AHU Air Loop Outlet,  !- Reference Setpoint Node Name
    Block1:Zone6 AHU Mixed Air Outlet,  !- Fan Inlet Node Name
    Block1:Zone6 AHU Supply Fan Outlet,  !- Fan Outlet Node Name
    Block1:Zone6 AHU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    Block1:Zone6 AHU OA Controller,  !- Name
    Block1:Zone6 AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    Block1:Zone6 AHU Air Loop Inlet,  !- Return Air Node Name
    Block1:Zone6 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Block1:Zone6 AHU Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    1097,                    !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Sizing:System,
    Block6:Zone1 AHU,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    Block6:Zone1 AHU,        !- Name
    ,                        !- Controller List Name
    Block6:Zone1 AHU Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Block6:Zone1 AHU Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Block6:Zone1 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Block6:Zone1 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Block6:Zone1 AHU Supply Path Inlet,  !- Demand Side Inlet Node Names
    Block6:Zone1 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

  BranchList,
    Block6:Zone1 AHU Branches,  !- Name
    Block6:Zone1 AHU Main Branch;  !- Branch 1 Name

  Branch,
    Block6:Zone1 AHU Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Block6:Zone1 AHU OA System,  !- Component 1 Name
    Block6:Zone1 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Block6:Zone1 AHU Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    Block6:Zone1 AHU Furnace with DX Cooling,  !- Component 2 Name
    Block6:Zone1 AHU Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Block6:Zone1 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

  AirLoopHVAC:SupplyPath,
    Block6:Zone1 AHU Supply Path,  !- Name
    Block6:Zone1 AHU Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Block6:Zone1 AHU Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Block6:Zone1 AHU Zone Splitter,  !- Name
    Block6:Zone1 AHU Supply Path Inlet,  !- Inlet Node Name
    Block6:Zone1 Zone Equip Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Block6:Zone1 AHU Return Path,  !- Name
    Block6:Zone1 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Block6:Zone1 AHU Zone Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Block6:Zone1 AHU Zone Mixer,  !- Name
    Block6:Zone1 AHU Return Air Outlet,  !- Outlet Node Name
    Block6:Zone1 Return Outlet;  !- Inlet 1 Node Name

  AvailabilityManagerAssignmentList,
    Block6:Zone1 AHU Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Block6:Zone1 AHU Availability;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Block6:Zone1 AHU Availability,  !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    HVACTemplate-Always 1,   !- Fan Schedule Name
    StayOff,                 !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    3600,                    !- Cycling Run Time {s}
    ;                        !- Control Zone or Zone List Name

  AirLoopHVAC:Unitary:Furnace:HeatCool,
    Block6:Zone1 AHU Furnace with DX Cooling,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Block6:Zone1 AHU Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    Block6:Zone1 AHU Air Loop Outlet,  !- Furnace Air Outlet Node Name
    HVACTemplate-Always 0,   !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Block6:Zone1,            !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Block6:Zone1 AHU Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Block6:Zone1 AHU Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Block6:Zone1 AHU Cooling Coil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  Coil:Heating:Electric,
    Block6:Zone1 AHU Heating Coil,  !- Name
    Block6:Zone1 Heating Availability Sch,  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Block6:Zone1 AHU Supply Fan Outlet,  !- Air Inlet Node Name
    Block6:Zone1 AHU Heating Coil Outlet,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  Coil:Cooling:DX:SingleSpeed,
    Block6:Zone1 AHU Cooling Coil,  !- Name
    Block6:Zone1 Cooling Availability Sch,  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    1.67,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Block6:Zone1 AHU Heating Coil Outlet,  !- Air Inlet Node Name
    Block6:Zone1 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Block6:Zone1 AHU DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Block6:Zone1 AHU DX Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Block6:Zone1 AHU DX Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Block6:Zone1 AHU DX Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Block6:Zone1 AHU DX Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Block6:Zone1 AHU Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Curve:Biquadratic,
    Block6:Zone1 AHU DX Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    Block6:Zone1 AHU DX Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Block6:Zone1 AHU DX Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    Block6:Zone1 AHU DX Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Block6:Zone1 AHU DX Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  OutdoorAir:Node,
    Block6:Zone1 AHU Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

  Fan:OnOff,
    Block6:Zone1 AHU Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    .7,                      !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Block6:Zone1 AHU Mixed Air Outlet,  !- Air Inlet Node Name
    Block6:Zone1 AHU Supply Fan Outlet;  !- Air Outlet Node Name

  OutdoorAir:NodeList,
    Block6:Zone1 AHU Outside Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    Block6:Zone1 AHU OA System,  !- Name
    Block6:Zone1 AHU OA System Controllers,  !- Controller List Name
    Block6:Zone1 AHU OA System Equipment,  !- Outdoor Air Equipment List Name
    Block6:Zone1 AHU Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Block6:Zone1 AHU OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Block6:Zone1 AHU OA Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Block6:Zone1 AHU OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Block6:Zone1 AHU OA Mixing Box;  !- Component 1 Name

  OutdoorAir:Mixer,
    Block6:Zone1 AHU OA Mixing Box,  !- Name
    Block6:Zone1 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Block6:Zone1 AHU Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Block6:Zone1 AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    Block6:Zone1 AHU Air Loop Inlet;  !- Return Air Stream Node Name

  SetpointManager:SingleZone:Reheat,
    Block6:Zone1 AHU Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    Block6:Zone1,            !- Control Zone Name
    Block6:Zone1 Zone Air Node,  !- Zone Node Name
    Block6:Zone1 Zone Equip Inlet,  !- Zone Inlet Node Name
    Block6:Zone1 AHU Air Loop Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Block6:Zone1 AHU Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Block6:Zone1 AHU Air Loop Outlet,  !- Reference Setpoint Node Name
    Block6:Zone1 AHU Mixed Air Outlet,  !- Fan Inlet Node Name
    Block6:Zone1 AHU Supply Fan Outlet,  !- Fan Outlet Node Name
    Block6:Zone1 AHU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    Block6:Zone1 AHU OA Controller,  !- Name
    Block6:Zone1 AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    Block6:Zone1 AHU Air Loop Inlet,  !- Return Air Node Name
    Block6:Zone1 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Block6:Zone1 AHU Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    1097,                    !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Site:GroundTemperature:BuildingSurface,24.18,24.83,24.52,23.38,21.14,19.29,19.09,19.37,19.24,20.14,21.38,23.46;

  ExternalInterface,
    PtolemyServer;           !- Name of External Interface

    !- BLOCK1:ZONE1 - AREA DE SERVICO

  ExternalInterface:Actuator,
    PortaServicoLeste,       !- Name
    Block1:Zone1_Wall_2_0_0_0_0_0_Door,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;

  ExternalInterface:Actuator,
    JanelaServicoSul,        !- Name
    Block1:Zone1_Wall_6_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;
    !- CIRCULACAO
    !- CASAL

  ExternalInterface:Actuator,
    JanelaCasalNorte,        !- Name
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;

  ExternalInterface:Actuator,
    PortaCasalOeste,         !- Name
    Block1:Zone3_Partition_5_0_0_0_0_0_Door,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;

  ExternalInterface:Actuator,
    JanelaCasalOeste,        !- Name
    Block1:Zone3_Partition_5_0_0_1_0_1_Win,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;
    !- BANHEIRO

  ExternalInterface:Actuator,
    JanelaBanheiroLeste,     !- Name
    Block1:Zone4_Wall_2_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;

  ExternalInterface:Actuator,
    PortaBanheiroOeste,      !- Name
    Block1:Zone4_Partition_4_0_0_0_0_0_Door,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;
    !- JARDIM DE INVERNO

  ExternalInterface:Actuator,
    JanelaJardimNorte,       !- Name
    Block1:Zone5_Wall_3_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;

  ExternalInterface:Actuator,
    JanelaJardimLeste,       !- Name
    Block1:Zone5_Wall_2_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;
    !- BLOCK1:ZONE6 - SOLTEIRO

  ExternalInterface:Actuator,
    JanelaSolteiroNorte,     !- Name
    Block1:Zone6_Wall_3_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;

  ExternalInterface:Actuator,
    PortaSolteiroSul,        !- Name
    Block1:Zone6_Partition_9_0_0_0_0_0_Door,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;

  ExternalInterface:Actuator,
    JanelaSolteiroSul,       !- Name
    Block1:Zone6_Partition_9_0_0_1_0_1_Win,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;
    !- SALA DE ESTAR

  ExternalInterface:Actuator,
    PortaSalaNorte,          !- Name
    Block1:Zone7_Wall_15_0_0_0_0_0_Door,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;

  ExternalInterface:Actuator,
    JanelaSalaNorte,         !- Name
    Block1:Zone7_Partition_3_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;

  ExternalInterface:Actuator,
    PortaSalaLeste,          !- Name
    Block1:Zone7_Partition_11_0_0_0_0_0_Door,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;

  ExternalInterface:Actuator,
    JanelaSalaSul,           !- Name
    Block1:Zone7_Wall_5_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;

  ExternalInterface:Actuator,
    JanelaSalaOeste,         !- Name
    Block1:Zone7_Wall_4_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;
    !- BLOCK1:ZONE7 - COZINHA

  ExternalInterface:Actuator,
    PortaCozinhaLeste,       !- Name
    Block1:Zone7_Partition_9_0_0_0_0_0_Door,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;

  ExternalInterface:Actuator,
    JanelaCozinhaSul,        !- Name
    Block1:Zone7_Wall_8_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;
    !- BLOCK6:ZONE1 - MEZANINO

  ExternalInterface:Actuator,
    JanelaMezaninoNorte,     !- Name
    Block6:Zone1_Wall_2_0_6_0_6_0_Win,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;

  ExternalInterface:Actuator,
    JanelaMezaninoSul,       !- Name
    Block6:Zone1_Wall_4_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;

  ExternalInterface:Actuator,
    JanelaMezaninoOeste,     !- Name
    Block6:Zone1_Wall_3_0_0_0_0_0_Win,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;
    !- BLOCK3:ZONE1 - SEGUNDO

  ExternalInterface:Actuator,
    JanelaSegundoSul,        !- Name
    Block3:Zone1_Wall_2_0_8_0_8_0_Win,  !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,  !- Actuated Component Type
    Venting Opening Factor;  !- Actuated Component Control Type

    0;
